---
type: extracted_document
source_name: BOQ MEP.xls
source_extension: .xls
source_path: 01- Master/2025/4-مدينة السيسى عقد المياه/خزان المياه/مقترح الخزان الارضي/BOQ MEP.xls
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B168B1B45-8FA2-4F3F-B9D4-56F36396D374%7D&file=BOQ%20MEP.xls&action=default&mobileredirect=true
source_id: 01TC5FCYCFDOFRNIUPH5H3TVCW6NRZNU3U
size_bytes: 150528
last_modified: 2025-11-09T07:03:23Z
extraction_status: extracted
---

# BOQ MEP.xls

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: MECHANICAL-Firefighting

| ITEM
NO | D E S C R I P T I O N | UNIT | QTY | RATE  | TOTAL
L.E |
| --- | --- | --- | --- | --- | --- |
| 1.0 | FIRE & WATER TANK: |  |  |  |  |
| 1.1 | Supply, delivery at site, installation, testing, commissioning, starting up, training and maintenance during the guarantee period all  in a neat workmanlike manner  as per attached drawings and technical specifications of the following: |  |  |  |  |
| 1.2 | FIRE PUMPS : |  |  |  |  |
|  | Per lump sum Installation, commissioning & startup of complete package, firefighting pump station according to NFPA-20 standards.  Including but not limited the following items: main fire pumps – 500 Gpm at 10 bar centrifugal, horizontal split case, TEF electric motor driven,  complete with flex coupling motor & control panel the pump Ass. must include.
• Suction & discharge pressure gauge.
• Eccentric reducer.
• Air release valve. 
• Casing relief valve.
diesel fire pump –750 gpm at 10 bar centrifugal, horizontal split case, diesel driven, and skid mounted complete with flex coupling & control panel the pump Ass. must include
Fire jockey pump 50 gpm at 11 bar centrifugal vertical turbine pump direct coupled electric motor driven.
Item including  Supply , install , connecting and testing all piping for fire protection pumping system in the pump room including pumps suction and delivery piping system with valves , inserts in tanks and accessories , painting , supports hangers and all accessories as specified and as shown on drawings .      | L.S | 1.0 |  | 0.0 |
| 1.3 | PUMP ROOM |  |  |  |  |
|  |   By lum sum , Supply , install , connecting and testing all piping for fire protection pumping system in the pump room including pumps suction and delivery piping system with valves , inserts in tanks and accessories , painting , supports hangers and all accessories as specified and as shown on drawings . | L.S | 1.0 |  | 0.0 |
|  |  |  |  |  |  |
| 1.4 | TANK CONNECTION : |  |  |  |  |
|  | By lum sum ,Supply & installation, commissioning & start up of complete package FOR TANK CONNECTION ,with all valve and piping and all acceasoriess and float valve ,strainr for  WATER  pump station accordance with the drawings and the Specifications  | L.S | 1.0 |  | 0.0 |
| 1.5 | DOMISTIC  Water PUMP : |  |  |  | 0.0 |
|  |  By lump sum ,Supply, install, test and commission Potable Water Pumps with electrical driven motors, complete with 500 Liter Pressure Tank, Pumps flow rate is 25m3/h at 5 bar pressure. and  all the mechanical accessories (gate valves, check valves, flexible connection with Flange ends ,air release valves, pressure gauges, strainer… etc), electrical control panels are included in accordance with technical specification and as necessitated by the layout and the instructions of the consultant's engineer. Pumps to be installed on concrete foundations (by others). | L.S | 1.0 |  | 0.0 |
| 1.6 | Submersible Pumps : |  |  |  | 0.0 |
|  | By lum sum ,Supply, install, test and commission doublex sewage submersible pumps(1working+1stand by) (to be installed inside pump station &basement) Pumps flow rate is 3 L/S at 1.5 bar pressure, USA or EU origin complete with electrical operation panel and all mechanical accessories (gate valve, check valve, flexible joint, air release, SS guide rails, SS lift chain, quick connections, electrical float switch, etc.} in accordance with drawings, technical specification and the instructions of the consultant engineer.   | L.S | 1.0 |  | 0.0 |
| ** | TOTAL  |  |  |  |  |

## Sheet: ELECTRICAL

|  | ITEM
NO | D E S C R I P T I O N | UNIT | QTY | RATE  | TOTAL
L.E |
| --- | --- | --- | --- | --- | --- | --- |
|  | 1.0 | MAIN LOW VOLTAGE SWITCHGEAR |  |  |  |  |
|  |  | Furnishing, supply, install, connect, operate and test type tested low voltage switchgear complete with all components as specified and as indicated on the drawings,  and all neccessary accessories to put it into good operation according to the design drawings, including all necessary accessories and ancillary works and materials required for complete installation according to relevant sections of division 26 of the technical specification and supplier's recommendation, for the following items:
**The price includes all needed civil works. | No. | 1.0 |  |  |
|  | 2.0 | PANEL BOARDS |  |  |  |  |
|  |  | Furnishing, supply, install, connect, operate and test distribution and branch circuits panel boards, floor or wall mounted fully wired, type tested. The panel should be completed with panels schedules, bus bars, measuring devices, detector lamps, all instruments, protections devices ,all neccessary accessories and ancillary works and materials required for complete installation and operation all as per drawings, project's specification and supplier's recommendation,for the following items:
**The price includes all needed civil works. | No. | 1.0 |  |  |
|  | 3.0 | LOW VOLTAGE CU./XLPE/PVC CABLES 0.6/1.0 KV  |  |  |  |  |
|  |  | Supply, install, connect and test  low voltage STA armored XLPE insulated and PVC sheathed at 90 C, copper conductors, multi core cables (0.6/1 KV) as specified below. The price includes all conduits,cable trays/ladders, cable's terminal, pull boxes, ducts, trunkings, fittings, fixation inside conduits or on cable tray, accessories, excavation in all types of soil and refilling, all necessary accessories,ancillary works and materials required for complete installations as specified, as indicated on the drawings and relevant section of division 26 of the specification, for the following sizes: | m | 50.0 |  |  |
|  | 4.0 | FIRE RESISTANT CABLES MULTICORE XLPE/LSHF INSULATED (0.6/1 KV)  |  |  |  |  |
|  |  | Supply, install, connect and test low voltage (950°C for 3 hours) MICA/XLPE/SWA/LS0H(category C,W and Z according to BS 6387) including terminations, cable trays, all necessary accessories,ancillary works and materials required for complete installations as specified and as indicated on the drawings. The price includes all conduits, cable's terminal, pull boxes, ducts, trunkings, fittings, fixation inside conduits or on cable tray, accessories, excavation in all types of soil and refilling, all necessary accessories,ancillary works and materials required for complete installations as specified, as indicated on the drawings and relevant section of division 26 of the specification, for the following sizes: | m | 50.0 |  |  |
|  | 5.0 | CABLES TRAYS/LADDERS & CABLE TRUNKS |  |  |  |  |
|  |  | Supply and install horizontal / vertical cable tray or ladder from Electrostatic Epoxy Painted steel after manufacturing , minimum 1.5 mm thickness complete with elbows, bends, reducers, Tee, hangers, couplings & plates, bracket supports and rubber grommits and other system accessories required for safety and protection of the cables installations according to design drawings and relevant section of division 26 of the specification, for the following sizes: |  |  |  |  |
|  |  |  |  |  |  |  |
|  | 5.1 | Perforated cable tray 10cm Width X 10cm Height | m | 30.0 |  | 0.0 |
|  |  |  |  |  |  |  |
|  | 6.0 | LIGHTING OUTLETS  |  |  |  |  |
|  |  | • All wires or cables outlets will be installed inside embedded PVC  /exposed EMT conduits or on suspended galvanized cable trays with proper sizes according to the approved shop drawings. |  |  |  |  |
|  |  |  |  |  |  |  |
|  |  | Supply, install and connect lighting outlet embedded inside ceiling slab or exposed above cable trays directly from the panelboard or from lighting control panel , for different areas in the building including conduits, trays, fittings, boxes, accessories, flexible PVC or EMT conduit, supports, fixing and all necessary ancillary works and materials required for complete installation back to panel boards as specified, as indicated on the drawings and relevant section of division 26 of the specification. [Excluding Lighting Fixture].…etc . The price includes relivant branch circuit of the lighting switch outlet, for the following items:
**The Contractor should provide the shopdrawings to approval from Engineer prior to commencement the works. |  |  |  |  |
|  |  |  |  |  |  |  |
|  | 6.1 | Lighting outlets with wire size (3x3mm2 Cu./PVC) | No. | 11.0 |  | 0.0 |
|  | 6.199999999999999 | Lighting outlets with wire size (3x3mm2 Cu./PVC) for exit sign and life safety lighting(fire resistant) | No. | 1.0 |  | 0.0 |
|  | 7.0 | LIGHTING SWITCHES  |  |  |  |  |
|  |  | Supply, install, connect and test  lighting switches, spur outlets including all necessary  accessories  and  ancillary works and materials required for complete installation as specified, as indicated on the drawings and relevant section of division 26 of the specification , for the following items:- |  |  |  |  |
|  |  |  |  |  |  |  |
|  | 7.1 | One way, two gang lighting switch, 10A (weather proof type). | No. | 1.0 |  | 0.0 |
|  | 7.199999999999999 | Two way, one gang lighting switch, 10A (weather proof type). | No. | 2.0 |  | 0.0 |
|  |  |  |  |  |  |  |
|  | 8.0 | ELECTRICAL OUTLETS   |  |  |  |  |
|  |  | • All wires or cables outlets will be installed inside embedded PVC  /exposed EMT conduits or on suspended galvanized cable trays with proper sizes according to the approved shop drawings. |  |  |  |  |
|  |  | Supply, install, connect  and test electrical outlets including PVC or EMT conduits, conduit  fittings, pull boxes, back boxes, wiring, earthling, terminations, accessories, all necessary accessories, ancillary works and materials required for complete installation back to panel board or between the outlets as specified , as indicated on the drawings and relevant section of division 26 of the specification, for the following items
The Contractor should provide the shopdrawings to approval from Engineer prior to commencement the works. |  |  |  |  |
|  | 8.1 | Electrical outlet with wire size (3x4mm2 Cu./PVC). | No. | 4.0 |  | 0.0 |
|  | 8.2 | Electrical outlet with cable size (3x4mm2 Cu./XLPE/PVC). | No. | 2.0 |  | 0.0 |
|  | 8.299999999999999 | Electrical outlet with cable size (5x4mm2 Cu./XLPE/PVC). | No. | 2.0 |  | 0.0 |
|  |  |  |  |  |  |  |
|  |  | SECTION 262726 |  |  |  |  |
|  | 9.0 | WIRING DEVICES  |  |  |  |  |
|  |  | Supply, install, connect and test sockets including, plugs and all necessary accessories and ancillary works and materials required for complete installation as specified, as  indicated on the drawings and relevant section of division 26 of the specification , for the following items:- |  |  |  |  |
|  |  | SOCKETS  |  |  |  |  |
|  |  |  |  |  |  |  |
|  | 9.1 | Single phase 2P+E  16A shuttered single socket - Schuko type - weather proof type. | No. | 3.0 |  | 0.0 |
|  | 10.0 | DISCONNECTING SWITCHES |  |  |  |  |
|  |  | Supply, install, connect and test disconnecting switches as specified and indicated on drawings including all necessary accessories and fittings required to complete the work according to design drawings and relevant section of division 26 of the specification , for the following items:- |  |  |  |  |
|  | 10.1 | Single phase 2P+E , 20A disconnect switch - weather proof type(IP 55). | No. | 2.0 |  | 0.0 |
|  | 10.2 | Three phase 4P+E , 20A disconnect switch-weather proof type(IP 55) | No. | 2.0 |  | 0.0 |
|  | 10.299999999999999 | Three phase 4P+E , 100A disconnect switch-weather proof type(IP 55) | No. | 1.0 |  | 0.0 |
|  | 11.0 | LIGHTING FIXTURES  |  |  |  |  |
|  |  |  |  |  |  |  |
|  |  | Supply and Install the lighting fixtures of type as follows , the price include all accessories, material and civil work required for complete and smooth operation according to manufacturer/supplier instructions, lighting schedule, desgin drawings so relevant section of division 26 of the specification.
('For exact numbers of lighting fixtures, refer to lighting drawings.)
** The Contractor should provide the data sheets and calculations  to approval from Engineer prior to commencement the works. |  |  |  |  |
|  |  |  |  |  |  |  |
|  | 11.1 | Lighting fixtures type (EX1) | No. | 1.0 |  | 0.0 |
|  | 11.2 | Lighting fixtures type (L12) | No. | 4.0 |  | 0.0 |
|  | 11.299999999999999 | Lighting fixtures type (L14) | No. | 1.0 |  | 0.0 |
|  | 11.399999999999999 | Lighting fixtures type (L15) | No. | 2.0 |  | 0.0 |
|  |  | TOTAL |  |  | L.E | 0.0 |

## Sheet: 00000000


## Sheet: 10000000


## Sheet: 20000000

