---
type: extracted_document
source_name: 03- Electrical BOQs.xlsx
source_extension: .xlsx
source_path: 01- Master/2025/مشروعات للدراسة/14- خزان سرايا/03- Electrical BOQs.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B591A37A7-F3EE-484D-9074-2AA8E7E7696F%7D&file=03-%20Electrical%20BOQs.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYFHG4NFT3XTJVEJA5BKVDT6O2LP
size_bytes: 73097
last_modified: 2025-05-27T10:11:30Z
extraction_status: extracted
---

# 03- Electrical BOQs.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: Div 26

|  | CLUB HOUSE @ SARAI S1 |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
|  | ELECTRICAL WORKS |  |  |  |  |
| ITEM NO | D E S C R I P T I O N | UNIT | QTY | RATE  | TOTAL L.E |
|  | SECTION 262413 & 263533 & 263533 |  |  |  |  |
| 1 | MAIN LOW VOLTAGE SWITCHGEAR |  |  |  |  |
|  | Furnishing, supply, install, connect, operate and test type tested low voltage switchgear complete with all components as specified and as indicated on the drawings,  and all neccessary accessories to put it into good operation according to the design drawings, including all necessary accessories and ancillary works and materials required for complete installation according to relevant sections of division 26 of the technical specification and supplier's recommendation, for the following items: **The price includes all needed civil works. |  |  |  |  |
| =A7+0.1 | MCPr 100A | No. | 1 | 30000 | =E9*D9 |
|  | SECTION 262416 & 262816 |  |  |  |  |
| 2 | PANEL BOARDS |  |  |  |  |
|  | Furnishing, supply, install, connect, operate and test distribution and branch circuits panel boards, floor or wall mounted fully wired, type tested. The panel should be completed with panels schedules, bus bars, measuring devices, detector lamps, all instruments, protections devices ,all neccessary accessories and ancillary works and materials required for complete installation and operation all as per drawings, project's specification and supplier's recommendation,for the following items: **The price includes all needed civil works. |  |  |  |  |
| =A12+0.1 | ELPP-PUMP | No. | 1 | 70000 | =E15*D15 |
|  | SECTION 260519 & 260533 |  |  |  |  |
| 3 | LOW VOLTAGE CU./XLPE/PVC CABLES 0.6/1.0 KV  |  |  |  |  |
|  | Supply, install, connect and test  low voltage STA armored XLPE insulated and PVC sheathed at 90 C, copper conductors, multi core cables (0.6/1 KV) as specified below. The price includes all conduits,cable trays/ladders, cable's terminal, pull boxes, ducts, trunkings, fittings, fixation inside conduits or on cable tray, accessories, excavation in all types of soil and refilling, all necessary accessories,ancillary works and materials required for complete installations as specified, as indicated on the drawings and relevant section of division 26 of the specification, for the following sizes: |  |  |  |  |
| =A18+0.1 | (4Cx6 mm2) Cu./XLPE/STA/PVC + 1C 6 mm2 Cu./PVC (G). | m | 50 | 800 | =E21*D21 |
|  | SECTION 260519 & 260533 |  |  |  |  |
| 4 | FIRE RESISTANT CABLES MULTICORE XLPE/LSHF INSULATED (0.6/1 KV)  |  |  |  |  |
|  | Supply, install, connect and test low voltage (950°C for 3 hours) MICA/XLPE/SWA/LS0H(category C,W and Z according to BS 6387) including terminations, cable trays, all necessary accessories,ancillary works and materials required for complete installations as specified and as indicated on the drawings. The price includes all conduits, cable's terminal, pull boxes, ducts, trunkings, fittings, fixation inside conduits or on cable tray, accessories, excavation in all types of soil and refilling, all necessary accessories,ancillary works and materials required for complete installations as specified, as indicated on the drawings and relevant section of division 26 of the specification, for the following sizes: |  |  |  |  |
| =A24+0.1 | (4Cx25 mm2) Cu./MICA/XLPE/SWA/PVC+1Cx16 mm2 Cu./LS0H (G). | m | 50 | 2200 | =E27*D27 |
|  | SECTION 260536 & 260543 |  |  |  |  |
| 5 | CABLES TRAYS/LADDERS & CABLE TRUNKS |  |  |  |  |
|  | Supply and install horizontal / vertical cable tray or ladder from Electrostatic Epoxy Painted steel after manufacturing , minimum 1.5 mm thickness complete with elbows, bends, reducers, Tee, hangers, couplings & plates, bracket supports and rubber grommits and other system accessories required for safety and protection of the cables installations according to design drawings and relevant section of division 26 of the specification, for the following sizes: |  |  |  |  |
| =A30+0.1 | Perforated cable tray 10cm Width X 10cm Height | m | 30 | 650 | =E33*D33 |
|  | SECTION 260519 & 260533 & 262726 |  |  |  |  |
| 6 | LIGHTING OUTLETS  |  |  |  |  |
|  | • All wires or cables outlets will be installed inside embedded PVC  /exposed EMT conduits or on suspended galvanized cable trays with proper sizes according to the approved shop drawings. |  |  |  |  |
|  | Supply, install and connect lighting outlet embedded inside ceiling slab or exposed above cable trays directly from the panelboard or from lighting control panel , for different areas in the building including conduits, trays, fittings, boxes, accessories, flexible PVC or EMT conduit, supports, fixing and all necessary ancillary works and materials required for complete installation back to panel boards as specified, as indicated on the drawings and relevant section of division 26 of the specification. [Excluding Lighting Fixture].…etc . The price includes relivant branch circuit of the lighting switch outlet, for the following items: **The Contractor should provide the shopdrawings to approval from Engineer prior to commencement the works. |  |  |  |  |
| =A36+0.1 | Lighting outlets with wire size (3x3mm2 Cu./PVC) | No. | 11 | 3500 | =E41*D41 |
| =A41+0.1 | Lighting outlets with wire size (3x3mm2 Cu./PVC) for exit sign and life safety lighting(fire resistant) | No. | 1 | 3500 | =E42*D42 |
|  | SECTION 260519 & 260533 & 262726 |  |  |  |  |
| 7 | LIGHTING SWITCHES  |  |  |  |  |
|  | Supply, install, connect and test  lighting switches, spur outlets including all necessary  accessories  and  ancillary works and materials required for complete installation as specified, as indicated on the drawings and relevant section of division 26 of the specification , for the following items:- |  |  |  |  |
| =A45+0.1 | One way, two gang lighting switch, 10A (weather proof type). | No. | 1 | 250 | =E48*D48 |
| =A48+0.1 | Two way, one gang lighting switch, 10A (weather proof type). | No. | 2 | 250 | =E50*D50 |
|  | SECTION 260519 & 260533 |  |  |  |  |
| 8 | ELECTRICAL OUTLETS   |  |  |  |  |
|  | • All wires or cables outlets will be installed inside embedded PVC  /exposed EMT conduits or on suspended galvanized cable trays with proper sizes according to the approved shop drawings. |  |  |  |  |
|  | Supply, install, connect  and test electrical outlets including PVC or EMT conduits, conduit  fittings, pull boxes, back boxes, wiring, earthling, terminations, accessories, all necessary accessories, ancillary works and materials required for complete installation back to panel board or between the outlets as specified , as indicated on the drawings and relevant section of division 26 of the specification, for the following items The Contractor should provide the shopdrawings to approval from Engineer prior to commencement the works. |  |  |  |  |
| =A53+0.1 | Electrical outlet with wire size (3x4mm2 Cu./PVC). | No. | 4 | 4000 | =E58*D58 |
| =A58+0.1 | Electrical outlet with cable size (3x4mm2 Cu./XLPE/PVC). | No. | 2 | 6000 | =E60*D60 |
| =A60+0.1 | Electrical outlet with cable size (5x4mm2 Cu./XLPE/PVC). | No. | 2 | 6500 | =E62*D62 |
|  | SECTION 262726 |  |  |  |  |
| 9 | WIRING DEVICES  |  |  |  |  |
|  | Supply, install, connect and test sockets including, plugs and all necessary accessories and ancillary works and materials required for complete installation as specified, as  indicated on the drawings and relevant section of division 26 of the specification , for the following items:- |  |  |  |  |
|  | SOCKETS  |  |  |  |  |
| =A65+0.1 | Single phase 2P+E  16A shuttered single socket - Schuko type - weather proof type. | No. | 3 | 900 | =E70*D70 |
|  | SECTION 262726 |  |  |  |  |
| 10 | DISCONNECTING SWITCHES |  |  |  |  |
|  | Supply, install, connect and test disconnecting switches as specified and indicated on drawings including all necessary accessories and fittings required to complete the work according to design drawings and relevant section of division 26 of the specification , for the following items:- |  |  |  |  |
| =A73+0.1 | Single phase 2P+E , 20A disconnect switch - weather proof type(IP 55). | No. | 2 | 650 | =E75*D75 |
| =A75+0.1 | Three phase 4P+E , 20A disconnect switch-weather proof type(IP 55) | No. | 2 | 650 | =E76*D76 |
| =A76+0.1 | Three phase 4P+E , 100A disconnect switch-weather proof type(IP 55) | No. | 1 | 1500 | =E77*D77 |
|  | SECTION 265100 & 265600 |  |  |  |  |
| 11 | LIGHTING FIXTURES  |  |  |  |  |
|  | Supply and Install the lighting fixtures of type as follows , the price include all accessories, material and civil work required for complete and smooth operation according to manufacturer/supplier instructions, lighting schedule, desgin drawings so relevant section of division 26 of the specification. ('For exact numbers of lighting fixtures, refer to lighting drawings.) ** The Contractor should provide the data sheets and calculations  to approval from Engineer prior to commencement the works. |  |  |  |  |
| =A80+0.1 | Lighting fixtures type (EX1) | No. | 1 | 2000 | =E84*D84 |
| =A84+0.1 | Lighting fixtures type (L12) | No. | 4 | 3500 | =E86*D86 |
| =A86+0.1 | Lighting fixtures type (L14) | No. | 1 | 3500 | =E88*D88 |
| =A88+0.1 | Lighting fixtures type (L15) | No. | 2 | 500 | =E90*D90 |
|  | CARRIED TO GRAND SUMMARY  |  |  | L.E | =SUM(F8:F91) |

## Sheet: Div 28

|  | CLUB HOUSE @ SARAI S1 |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
|  | ELECTRICAL WORKS |  |  |  |  |
| ITEM NO | D E S C R I P T I O N | UNIT | QTY | RATE  | TOTAL L.E |
|  | SECTION 283100 |  |  |  |  |
| 1 | FIRE ALARM SYSTEM |  |  |  |  |
|  | FIRE ALARM DEVICES AND OUTLETS |  |  |  |  |
|  | Supply, install, program, testing, commissioning and put into operation complete with all terminations, including outlets,  conduits, conduit fittings, back boxes, junction box, fire rated LSZH loop cables & DC cables and all necessary ancillary works and accessories required For complete installation, as per codes and standards, design drawings, local codes, relevant section of technical specification division 26 and (FACP) supplier's recommendation as follows: **All embedded conduits shall be UPVC and all surface conduits shall be EMT |  |  |  |  |
| =A7+0.1 | Addressable  Fire Alarm Smoke Detector. | No. | 2 | 3000 | =E11*D11 |
| =A11+0.1 | Weather proof Addressable monitor module  | No. | 10 | 4000 | =E12*D12 |
| =A12+0.1 | Weather proof Addressable control module  | No. | 2 | 4000 | =E13*D13 |
|  | CARRIED TO GRAND SUMMARY  |  |  | L.E | =SUM(F11:F14) |

## Sheet: Summary

|  | CLUB HOUSE @ SARAI S1 |  |  |
| --- | --- | --- | --- |
| ITEM NO. | D E S C R I P T I O N | RATE | TOTAL L.E |
|  | DIVISION: 26 - ELECTRICAL SYSTEM |  | ='Div 26'!F92 |
|  | DIVISION: 28 - ELECTRONIC SAFETY & SECURITY |  | ='Div 28'!F15 |
|  | GRAND SUMMARY  | L.E | =SUM(D9:D26) |
