---
type: extracted_document
source_name: 4-1 Air Blower HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_extension: .xlsx
source_path: 01- Master/2025/مشروعات للدراسة/08-2024-12-25-WWTP LIBIA/BoQ - 30000 m3/4- HVAC/4-1 Air Blower HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B74E49BB5-8F1F-425C-B8BA-AA83C50E0F20%7D&file=4-1%20Air%20Blower%20HVAC%20BoQ%20-%20Sabha-Libya%20-%20Rev%2000%20Dec%202024.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYFVTPSHIH4PLRBLROVKQPCQ4DZA
size_bytes: 38157
last_modified: 2024-12-24T16:19:57Z
extraction_status: extracted
---

# 4-1 Air Blower HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: BoQ

| SABHA TREATMENT PLANTS PROJECT - LIBYA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 4 -  HVAC Work |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bill No. (4-1) - Air Blowers Building |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ITEM No. | DESCRIPTION | UNIT | QTY. | UNIT | TOTAL |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | PRICE | PRICE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | (USD) | (USD) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1 | Supply, installation and commissioning: Split type air conditioning unit for air conditioning with capacity,  (24000  BTU/hr) at 110o F ambient temperature, including all accessories incl. one standby unit. | No. | 3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 2 | Supply, installation and commissioning: Aluminium fresh air louver for fresh air to blowers hall 1000x600mm complete with sand trap, including all accessories. | No. | 14 |  |  | Bill 2.2 | =SUM(F8:F10) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Total for Bill No. (4-1) : |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Carried to Summary of Bills for HVAC Work. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Total in writing:……………………...……………………………………………...…………….(USD). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
