---
type: extracted_document
source_name: 4-2 CHLOR HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_extension: .xlsx
source_path: 01- Master/2025/مشروعات للدراسة/08-2024-12-25-WWTP LIBIA/BoQ - 30000 m3/4- HVAC/4-2 CHLOR HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B73035573-597D-4024-940D-BB88D95D0D80%7D&file=4-2%20CHLOR%20HVAC%20BoQ%20-%20Sabha-Libya%20-%20Rev%2000%20Dec%202024.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYDTKUBXG7KZERAJIDN3RDMV2DMA
size_bytes: 39095
last_modified: 2024-12-24T16:19:49Z
extraction_status: extracted
---

# 4-2 CHLOR HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: BoQ

| SABHA TREATMENT PLANTS PROJECT - LIBYA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 4 -  HVAC Work |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bill No. (4-2) - Chlorination Building |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ITEM No. | DESCRIPTION | UNIT | QTY. | UNIT | TOTAL |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | PRICE | PRICE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | (USD) | (USD) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1 | Supply, installation and commissioning: Axial Exhaust Fan with capacity 1200 m3/h, 37.5 pascal , including all accessories .incl. one standby unit. | No. | 2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 2 | Supply, installation and commissioning: Axial Exhaust Fan with capacity 2000 m3/h, 37.5 pascal with stainless steel blades, including all accessories . | No. | 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3 | Supply, installation and commissioning:Axial Exhaust Fan with capacity 2500 m3/h, 37.5 pascal with stainless steel blades, including all accessories . | No. | 5 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4 | Supply, installation and commissioning: Stainless steel fresh air louver 1000X600 mm complete with mesh screen, including all accessories . | No. | 4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 5 | Supply, installation and commissioning: Stainless steel motorized damper for fresh air louver 1000X600 mm, including all accessories. | No. | 4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 6 | Supply, installation and commissioning: Stainless steel motorized damper for door louvers 600X600 mm , including all accessories. | No. | 9 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 7 | Supply, installation and commissioning: Aluminium motorized damper for door louvers 600X600 mm , including all accessories. | No. | 1 |  |  | Bill 17.4 | =SUM(F14:F20,F8:F12) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Total for Bill No. (4-2) : |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Carried to Summary of Bills for HVAC Work. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Total in writing:……………………...……………………………………………...…………….(USD). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
