---
type: extracted_document
source_name: 4-3 TRB HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_extension: .xlsx
source_path: 01- Master/2025/مشروعات للدراسة/08-2024-12-25-WWTP LIBIA/BoQ - 30000 m3/4- HVAC/4-3 TRB HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7BE1732AC7-9A10-4443-82A5-5D4C73493345%7D&file=4-3%20TRB%20HVAC%20BoQ%20-%20Sabha-Libya%20-%20Rev%2000%20Dec%202024.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYGHFJZ6CEE2INCIFJK5JRZUSM2F
size_bytes: 38459
last_modified: 2024-12-24T16:19:42Z
extraction_status: extracted
---

# 4-3 TRB HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: BoQ

| SABHA TREATMENT PLANTS PROJECT - LIBYA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 4 -  HVAC Work |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bill No. (4-3) - Transformer Building |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ITEM No. | DESCRIPTION | UNIT | QTY. | UNIT | TOTAL |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | PRICE | PRICE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | (USD) | (USD) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1 | Supply, installation and commissioning: Axial ventilator for air sucking out of transformer rooms 5100 m3/h, 62.5 pascal, including all accessories  incl. one standby unit.  | No. | 2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 2 | Supply, installation and commissioning: Inline centrifugal exhaust fan for air sucking out of transformer room 5100 m3/h, 125 pascal, including all accessories  incl. one standby unit.  | No. | 2 |  |  | 13.3 | =SUM(F8:F12) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3 | Supply, installation and commissioning: Split type air conditioning unit for air conditioning of switchboard rooms, 8.8KW (30000  BTU/hr) , including all accessories . incl. one standby unit for each room. | No. | 6 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Total for Bill No. (4-3) : |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Carried to Summary of Bills for HVAC Work. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Total in writing:……………………...……………………………………………...…………….(USD). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
