---
type: extracted_document
source_name: 4-4 GNB HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_extension: .xlsx
source_path: 01- Master/2025/مشروعات للدراسة/08-2024-12-25-WWTP LIBIA/BoQ - 30000 m3/4- HVAC/4-4 GNB HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7BB508276A-06D2-45C1-80E9-F729BCF3A45E%7D&file=4-4%20GNB%20HVAC%20BoQ%20-%20Sabha-Libya%20-%20Rev%2000%20Dec%202024.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYDKE4ELLUQGYFCYB2PXFG6PHJC6
size_bytes: 39549
last_modified: 2024-12-24T16:19:34Z
extraction_status: extracted
---

# 4-4 GNB HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: BoQ

| SABHA TREATMENT PLANTS PROJECT - LIBYA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 4 -  HVAC Work |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bill No. (4-4) - Generator Building |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ITEM No. | DESCRIPTION | UNIT | QTY. | UNIT | TOTAL |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | PRICE | PRICE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | (USD) | (USD) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1 | Fans |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1-1 | Axial exhaust fan 1500 C.F.M at 0.25'' static head complete with electric motor,  gravity damper, operating switch and all accessories. | No. | 4 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 2 | Air Conditioning Units |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 2-1 | Split type air conditioning unit 24000 BTU/hr at 110°F ambient temprature complete with all accessories (one standby). | No. | 3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3 | Fresh Air Louvers |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3-1 | Aluminium fresh air  louver 3500x2750mm complete with mesh screen. | No. | 2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3-2 | Aluminium fresh air  louver 2500x2700mm complete with sandtrap. | No. | 2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3-3 | Aluminium fresh air  louver 4800x1800mm complete with sandtrap. | No. | 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3-4 | Aluminium fresh air  louver 1500x2700mm complete with sandtrap. | No. | 2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4 | Dampers |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4-1 | Aluminium motorized damper for fresh air louver 2500x2700mm.  | No. | 2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4-2 | Aluminium motorized damper for fresh air louver 4800x1800mm. | No. | 1 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4-3 | Aluminium motorized damper for fresh air louver 1500x2700mm. | No. | 2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4-4 | Aluminium motorized damper for door louver 930x1225 mm. | No. | 8 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Total for Bill No. (4-4) : |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Carried to Summary of Bills for HVAC Work. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Total in writing:……………………...……………………………………………...…………….(USD). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
