---
type: extracted_document
source_name: 4-7 WBR HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_extension: .xlsx
source_path: 01- Master/2025/مشروعات للدراسة/08-2024-12-25-WWTP LIBIA/BoQ - 30000 m3/4- HVAC/4-7 WBR HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B65D8AFBF-66FF-4F04-974A-8A59323F5D3D%7D&file=4-7%20WBR%20HVAC%20BoQ%20-%20Sabha-Libya%20-%20Rev%2000%20Dec%202024.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYF7V7MGL73GARHZOSUKLEZD6XJ5
size_bytes: 38663
last_modified: 2024-12-25T11:29:45Z
extraction_status: extracted
---

# 4-7 WBR HVAC BoQ - Sabha-Libya - Rev 00 Dec 2024.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: BoQ

| SABHA TREATMENT PLANTS PROJECT - LIBYA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| 4 -  HVAC Work |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bill No. (4-7) - Workshop and Store Building |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ITEM No. | DESCRIPTION | UNIT | QTY. | UNIT | TOTAL |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | PRICE | PRICE |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  | (USD) | (USD) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1 | HVAC Fans  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1-1 | Axial wall mounted exhaust fan EF-01 with capacity 35 l/s (75 CFM) at 50 Pa static head complete with electric motor,  gravity damper, operating switch and all accessories as per standards and as per specifications & drawings. | No. | 2 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1-2 | Axial wall mounted exhaust fan EF-02 with capacity 70 l/s (150 CFM) at 50 Pa static head complete with electric motor,  gravity damper, operating switch and all accessories as per standards and as per specifications & drawings. | No. | 1 |  |  |  | =IF(D11="", "", D11*G11) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | =IF(D12="", "", D12*G12) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1-3 | Axial wall mounted exhaust fan EF-03 with capacity 90 l/s (190 CFM) at 50 Pa static head complete with electric motor,  gravity damper, operating switch and all accessories as per standards and as per specifications & drawings. | No. | 1 |  |  |  | =IF(D13="", "", D13*G13) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | =IF(D14="", "", D14*G14) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 1-4 | Axial wall mounted exhaust fan EF-04 with capacity 500 l/s (1060 CFM) at 100 Pa static head complete with electric motor,  gravity damper, operating switch and all accessories as per standards and as per specifications & drawings. | No. | 2 |  |  |  | =IF(D15="", "", D15*G15) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Total for Bill No. (4-7) : |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Carried to Summary of Bills for HVAC Work. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Total in writing:……………………...……………………………………………...…………….(USD). |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
