---
type: extracted_document
source_name: BASEMENT HVAC LOADS.xlsx
source_extension: .xlsx
source_path: 01- Master/2025/مشروعات للدراسة/05- كمبوند اركان في زايد تابع لتربل سي/Basement Ph01 Elec Package/IFC/INFRA/FINAL OCTOBER 2024/PROJECT POWER SCHEDULES/BASEMENT/BASEMENT HVAC LOADS.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B3146A49B-5FE6-455A-82F0-445CF813D11A%7D&file=BASEMENT%20HVAC%20LOADS.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYE3URDDDZS7LJCYF4CELT4BHUI2
size_bytes: 23901
last_modified: 2025-01-02T11:24:00Z
extraction_status: extracted
---

# BASEMENT HVAC LOADS.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: Sheet1

| UNIT NO. | KW | KVA | PHASE | CURRENT+25% | CB |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- |
| FCU-01 | 0.6 | =B2/0.8 | 1/220/50 | =IF(D2="1/220/50",(C2*4.545)*1.25,IF(D2="3/380/50",(C2/0.66)*1.25,"0")) | 20A |  |  |  |
| FCU-02 | 0.6 | =B3/0.8 | 1/220/50 | =IF(D3="1/220/50",(C3*4.545)*1.25,IF(D3="3/380/50",(C3/0.66)*1.25,"0")) | 20A |  |  |  |
| HW-01 | 1.35 | =B6/0.8 | 1/220/50 | =IF(D6="1/220/50",(C6*4.545)*1.25,IF(D6="3/380/50",(C6/0.66)*1.25,"0")) | 25A | 20A |  | 59 |
| HW-02 | 2.025 | =B7/0.8 | 1/220/50 | =IF(D7="1/220/50",(C7*4.545)*1.25,IF(D7="3/380/50",(C7/0.66)*1.25,"0")) | 32A | 25A |  |  |
| HW-03 | 2.7 | =B8/0.8 | 1/220/50 | =IF(D8="1/220/50",(C8*4.545)*1.25,IF(D8="3/380/50",(C8/0.66)*1.25,"0")) | 40A | 32A |  |  |
| PF-01 | 0.1 | =B11/0.8 | 1/220/50 | =IF(D11="1/220/50",(C11*4.545)*1.25,IF(D11="3/380/50",(C11/0.66)*1.25,"0")) | LIGHTING |  |  |  |
| PF-02 | 0.15 | =B12/0.8 | 1/220/50 | =IF(D12="1/220/50",(C12*4.545)*1.25,IF(D12="3/380/50",(C12/0.66)*1.25,"0")) | LIGHTING |  |  |  |
| PF-03 | 0.15 | =B13/0.8 | 1/220/50 | =IF(D13="1/220/50",(C13*4.545)*1.25,IF(D13="3/380/50",(C13/0.66)*1.25,"0")) | LIGHTING |  |  |  |
| PF-04 | 0.35 | =B14/0.8 | 1/220/50 | =IF(D14="1/220/50",(C14*4.545)*1.25,IF(D14="3/380/50",(C14/0.66)*1.25,"0")) | 16A |  |  |  |
| PF-05 | 0.5 | =B15/0.8 | 1/220/50 | =IF(D15="1/220/50",(C15*4.545)*1.25,IF(D15="3/380/50",(C15/0.66)*1.25,"0")) | 16A |  |  |  |
| PF-06 | 0.6 | =B16/0.8 | 1/220/50 | =IF(D16="1/220/50",(C16*4.545)*1.25,IF(D16="3/380/50",(C16/0.66)*1.25,"0")) | 16A |  |  |  |
| PF-07 | 0.8 | =B17/0.8 | 1/220/50 | =IF(D17="1/220/50",(C17*4.545)*1.25,IF(D17="3/380/50",(C17/0.66)*1.25,"0")) | 16A |  |  |  |
| PF-08 | 1.1 | =B18/0.8 | 1/220/50 | =IF(D18="1/220/50",(C18*4.545)*1.25,IF(D18="3/380/50",(C18/0.66)*1.25,"0")) | 16A |  |  |  |
| PF-09 | 1.15 | =B19/0.8 | 1/220/50 | =IF(D19="1/220/50",(C19*4.545)*1.25,IF(D19="3/380/50",(C19/0.66)*1.25,"0")) | 16A |  |  |  |
| PF-10 | 1.35 | =B20/0.8 | 3/380/50 | =IF(D20="1/220/50",(C20*4.545)*1.25,IF(D20="3/380/50",(C20/0.66)*1.25,"0")) | 16A | 20A |  |  |
| PF-11 | 1.7 | =B21/0.8 | 3/380/50 | =IF(D21="1/220/50",(C21*4.545)*1.25,IF(D21="3/380/50",(C21/0.66)*1.25,"0")) | 16A | 20A |  |  |
| PF-12 | 2.4 | =B22/0.8 | 3/380/50 | =IF(D22="1/220/50",(C22*4.545)*1.25,IF(D22="3/380/50",(C22/0.66)*1.25,"0")) | 16A | 20A |  |  |
| PF-13 | 2.7 | =B23/0.8 | 3/380/50 | =IF(D23="1/220/50",(C23*4.545)*1.25,IF(D23="3/380/50",(C23/0.66)*1.25,"0")) | 16A | 20A |  |  |
| PF-14 | 3.3 | =B24/0.8 | 3/380/50 | =IF(D24="1/220/50",(C24*4.545)*1.25,IF(D24="3/380/50",(C24/0.66)*1.25,"0")) | 16A | 20A |  |  |
| EX.F-02 | 1.75 | =B27/0.8 | 3/380/50 | =IF(D27="1/220/50",(C27*4.545)*1.25,IF(D27="3/380/50",(C27/0.66)*1.25,"0")) | 16A | 20A | EPP-PUMP |  |
| EX.F-03 | 0.1 | =B28/0.8 | 1/220/50 | =IF(D28="1/220/50",(C28*4.545)*1.25,IF(D28="3/380/50",(C28/0.66)*1.25,"0")) | 16A |  |  |  |
| FAF-02 | 1.75 | =B30/0.8 | 3/380/50 | =IF(D30="1/220/50",(C30*4.545)*1.25,IF(D30="3/380/50",(C30/0.66)*1.25,"0")) | 16A | 20A | EPP-PUMP |  |

## Sheet: Sheet2

| MCC/EMCC | LCP | FEEDING | QTY | POWER KW | POWER KVA | I (AMPERE)*1.25 | CB | CABLE | Motorized dampers |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| MCC-01 | LCP-CHWP-01& PHE-01  | CH.W.P-01 - VSD (3 OPERATING & 1 STAND BY)  | 3 | =23*D2 | =E2/0.8 | =(F2/0.66)*1.25 | 160A 200A | (3x95+50)+(1x50) MM2 CU. XLPE/PVC (3x120+70)+(1x70) MM2 AL. XLPE/PVC |  |  |  |  |  |
| MCC-02 | LCP-CHWP-02 & PHE-02  | CH.W.P-02  - VSD (3 OPERATING & 1 STAND BY)  | 3 | =23.5*D3 | =E3/0.8 | =(F3/0.66)*1.25 | 160A 200A | (3x95+50)+(1x50) MM2 CU. XLPE/PVC (3x120+70)+(1x70) MM2 AL. XLPE/PVC |  |  |  |  |  |
| EMCC-C2-01 | LCP-C2-01  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E4/0.8 | =(F4/0.66)*1.25 | MCCB 125A | (3x70+35)+(1x35) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-C2-02  | LCP-C2-02  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E5/0.8 | =(F5/0.66)*1.25 | MCCB 125A | (3x70+35)+(1x35) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-C1-01  | LCP-C1-01  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E6/0.8 | =(F6/0.66)*1.25 | MCCB 125A | (3x70+35)+(1x35) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-A3-01  | LCP-A3-01  | 9-EX.A.F-01 - VSD 7-WORKING&2-STANDBY | 7 | =27.9*D7 | =E7/0.8 | =(F7/0.66)*1.25 | MCCB 500A | 2(3x150+70)+(1x70) MM2 FIRE RESISTANCE | 11 |  |  |  |  |
| EMCC-A3-02  | LCP-A3-02  | 6-F.A.F-01 - VSD 4-WORKING&2-STANDBY | 4 | =21.9*4 | =E8/0.8 | =(F8/0.66)*1.25 | MCCB 250A | (3x150+70)+(1x70) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-H-01  | LCP-H-01  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E9/0.8 | =(F9/0.66)*1.25 | MCCB 125A | (3x70+35)+(1x35) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-H-02  | LCP-H-02  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E10/0.8 | =(F10/0.66)*1.25 | MCCB 125A | (3x70+35)+(1x35) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-H-04  | LCP-H-04  | 3-EX.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =27.9*D11 | =E11/0.8 | =(F11/0.66)*1.25 | MCCB 160A | (3x95+50)+(1x50) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-B-02  | LCP-B-02  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E12/0.8 | =(F12/0.66)*1.25 | MCCB 300A | (3x240+120)+(1x120) MM2  FIRE RESISTANCE | 5 | =F12+F13 |  |  |  |
|  |  |  3-EX.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =27.9*D13 | =E13/0.8 | =(F13/0.66)*1.25 |  |  |  |  | =(K12/0.66)*1.25 | MCCB 300A | (3x240+120)+(1x120) MM2 |
| EMCC-B-01  | LCP-B-01  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E14/0.8 | =(F14/0.66)*1.25 | MCCB 125A | (3x70+35)+(1x35) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-A4-01  | LCP-A4-01  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E15/0.8 | =(F15/0.66)*1.25 | MCCB 125A | (3x70+35)+(1x35) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-A4-02  | LCP-A4-02  | 3-F.A.F-01 - VSD 2-WORKING&1-STANDBY | 2 | =21.9*2 | =E16/0.8 | =(F16/0.66)*1.25 | MCCB 125A | (3x70+35)+(1x35) MM2 FIRE RESISTANCE |  |  |  |  |  |
| EMCC-A4-03  | LCP-A4-03  | 9-EX.A.F-01 - VSD 7-WORKING&2-STANDBY | 7 | =27.9*D17 | =E17/0.8 | =(F17/0.66)*1.25 | MCCB 500A | 2(3x150+70)+(1x70) MM2 FIRE RESISTANCE | 14 |  |  |  |  |
| EMCC-H-03  | LCP-H-03  | 9-EX.A.F-01 - VSD 7-WORKING&2-STANDBY | 7 | =27.9*D18 | =E18/0.8 | =(F18/0.66)*1.25 | MCCB 500A | 2(3x150+70)+(1x70) MM2 FIRE RESISTANCE | 15 |  |  |  |  |
| EPP-PUMP ROOM | LCP-PUMP ROOM | EX.F-2 &  | 1 | 1.75 | =E19/0.8 | =(F19/0.66)*1.25 | 20A | (4*4)+4 |  |  |  |  |  |
|  |  | F.A.F-2  | 1 | 1.75 | =E20/0.8 | =(F20/0.66)*1.25 | 20A | (4*4)+4 |  |  |  |  |  |
| PP-LAGOON PUMP   | LCP-LAGOON PUMP   |  |  |  | 120 | =(F22/0.66)*1.25 | 250A | (3x150+70)+(1x70) MM2 CU. XLPE/PVC |  |  |  |  |  |
| THE  ABOVE LCP CONTROL THE EX.F , FAF, CO, MOTORIZED DAMPER |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | LCP-SUBMERSIBLE PUMP C1  | 3 |  |  |  |  |  |  |  |  |  |  |  |
|  | LCP-SUBMERSIBLE PUMP C2  | 3 |  |  |  |  |  |  |  |  |  |  |  |
|  | LCP-SUBMERSIBLE PUMP A3  | 3 |  |  |  |  |  |  |  |  |  |  |  |
|  | LCP-SUBMERSIBLE PUMP A4  | 3 |  |  |  |  |  |  |  |  |  |  |  |
|  | LCP-SUBMERSIBLE PUMP B  | 2 |  |  |  |  |  |  |  |  |  |  |  |
|  | LCP-SUBMERSIBLE PUMP H  | 4 |  |  |  |  |  |  |  |  |  |  |  |
|  | LCP-ELEC-01  |  |  |  |  |  |  |  |  |  |  |  |  |
|  | LCP-ELEC-02  |  |  |  |  |  |  |  |  |  |  |  |  |
