---
type: extracted_document
source_name: Lagoon Basment Electrical IFC - BCON  comments 11-11-2024.xlsx
source_extension: .xlsx
source_path: 01- Master/2025/مشروعات للدراسة/05- كمبوند اركان في زايد تابع لتربل سي/Basement Ph01 Elec Package/IFC/Lagoon Basment Electrical IFC - BCON  comments -11-11-2024/Lagoon Basment Electrical IFC - BCON  comments 11-11-2024.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7BF41978D7-FEB6-4A2A-8503-6C4CA5EA560C%7D&file=Lagoon%20Basment%20Electrical%20IFC%20-%20BCON%20%20comments%2011-11-2024.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYGXPAM7JNX6FJFIKA3MJSS6UVQM
size_bytes: 110399
last_modified: 2025-01-02T11:26:00Z
extraction_status: extracted
---

# Lagoon Basment Electrical IFC - BCON  comments 11-11-2024.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: Elec

|  | Issue Date | : | 2024-11-11 00:00:00 |  |  |
| --- | --- | --- | --- | --- | --- |
|  | Employer | : | Badr El DIn Development |  |  |
|  | Project | : | Lagoon Residential |  |  |
|  | Scope | : | Electrical  |  |  |
|  | Subject | : | IFC For Basement (10-10-2024) |  |  |
|  | Sec. |  | BADRELDIN comments | Attachments | Replies |
|  | Consultant Reply sheet is  damage  |  |  |  |  |
|  | 1 |  | Landscape |  |  |
|  | 1.1 |  | Detailed installation drawing is required for all fixture ( L1 ....to L9) |  |  |
|  | 1.2 |  | Detailed installation drawing for RACEWAY is required  |  |  |
|  | 1.3 |  | missing feeder for (LLED132-D101-REV.D - ILLUMINATED FOAM JET , 0.3 M HEIGHT) |  |  |
|  | 1.4 |  | location of cores and shafts  should be coordinated with the Architecture consultant  |  |  |
|  | 1.5 |  | Missing panels raceway (routing & feeders) |  |  |
|  | 1.6 |  | Missing panels outgoing |  |  |
|  | 1.7 |  | Missing landscape SLD to describe the lighting operation and control  |  |  |
|  | 1.8 |  | Landscape shall be feeding from normal source not emergency source  |  |  |
|  | 1.9 |  | Landscape panels location not comply with coordinated location with landscape team  |  |  |
|  | 2 |  | Calculation |  |  |
|  | 2.1 |  | The loads for each transformer must be revised so that it takes into account the diversity factor and collects the demand loads for the buildings, not the connected loads  |  |  |
|  | 2.2 |  | The loads for  the generator load  must be revised according to  the fire case and the normal case, taking into account the fire zones and the scenario of operating mechanical equipment in order to  reduce the generator capacity |  |  |
|  | 4 |  | Feeder Routing Drawings:-  |  |  |
|  | 4.1 |  | Check the best routing for medium voltage ladder and low voltage cable tray  to be straight and reduce elbows. |  |  |
|  | 4.2 |  | Revise the combability of tie in location with the Tunnel. |  |  |
|  | 4.3 |  | Consider the ladder routing  for phase2 Tie in (From the tunnel to ph2) |  |  |
|  | 4.4 |  | Consider  the  electrical trench in RMU and TR Room  (not coordinated with the arch & structure consultant) |  |  |
|  | 4.5 |  | Consider the connection between Transformer and MDB will be cables  |  |  |
|  | 4.6 |  | Consider the cable tray routing from MCC panels to mechanical equipment (Fans , Pump , etc. …) |  |  |
|  | 4.7 |  | Panels size need to be revised  |  |  |
|  | 4.8 |  | Consider the location for VSD  |  |  |
|  | 4.9 |  | Missing generator panel |  |  |
|  | 4.1 |  | Consider the cable tray for branch circuits (lighting , power ,…etc. ) |  |  |
|  | 4.11 |  | Consider the cable tray for Club house , Canal pumps  |  |  |
|  | 4.12 |  | Consider the cable tray to feeding  for EPP-PUMP |  |  |
|  | 4.13 |  | Consider full coordination inside MEP Rooms  |  |  |
|  | 4.14 |  | Consider the routing for submersible  |  |  |
|  | 4.15 |  | Consider RMU for each transformer  |  |  |
|  | 4.16 |  | Consider cable tray routing to feeding Landscape panels  |  |  |
|  | 4.17 |  | landscape panels location not comply with coordinated location with landscape team  |  |  |
|  | 4.18000000000001 |  | Some MCC panels located on the cars way  |  |  |
|  | 4.19000000000001 |  | cable trays sizing shall be revised (branches size selected as the main cable tray) |  |  |
|  | 4.20000000000001 |  | cable trays sizing shall be revised (branches size selected as the main cable tray) |  |  |
|  | 4.21000000000001 |  | Substation furniture is duplicated and unclear  |  |  |
|  | 4.22000000000001 |  | MCC & EMCC panels incoming and outgoing for mechanical equipment feeders shall be submitted in Feeder Data Schedule & SLD & routing  Plans |  |  |
|  | 4.23000000000001 |  | Missing MCC & EMCC Out going cables specs  |  |  |
|  | 4.24000000000001 |  | SUB.PUMP - Location for control panel and disconnect is not acceptable , location to be on the nearest column . - Missing the raceway between the control panel and the pump. - Missing the raceway between the electrical panel and the control panel . |  |  |
|  | 4.25000000000001 |  | MCC Panels - Location for MCC panel is not acceptable , shall be in closet or room and away from the cars way . |  |  |
|  | 5 |  | Power plan |  |  |
|  | 5.1 |  | Clarify the CO related to the electrical plan , more details for connection and raceway are required  . |  |  |
|  | 5.2 |  | Service socket  level (35cm)  in basement is not acceptable   (Standard specifications must be followed) |  |  |
|  | 5.3 |  | Missing all Raceway specs  |  |  |
|  | 6 |  | Lighting Drawings :-  |  |  |
|  | 6.1 |  | Lux Calculation need to be submitted to verified lighting fixture selection. |  |  |
|  | 6.2 |  | All basement lighting feeding from the emergency source is rejected (20% for emergency only ). |  |  |
|  | 6.3 |  | lighting fixture battery  system shall be specified  |  |  |
|  | 6.4 |  | Emergency lighting loads must be Feeding from  Life Safety panel. |  |  |
|  | 6.5 |  | Missing all Raceway specs |  |  |
|  | 7 |  | Grounding & Lightning Protection  (Drawings & calculation ):-  |  |  |
|  | 7.1 |  | Lightning Protection Risk Assessment & Grounding  Drawings & calculation needs to be submitted.  |  |  |
|  | 8 |  | General Comments  |  |  |
|  | 8.1 |  | MDB 3: missing loads: DB club house, PP-B1 in cable routing plan |  |  |
|  | 8.2 |  | MDB 1: DB-CAR ch. A3: found in routing plan but not in SLD |  |  |
|  | 8.3 |  | MDB2 : missing car charger in SLD |  |  |
|  | 8.4 |  | MDB3: 2 busway  connection instead of 1 in SLD |  |  |
|  | 8.5 |  | NO annotation  for the loads is provided in power plan (each load shall be labeling ) for example pumps , fans ..etc. ) |  |  |
