---
type: extracted_document
source_name: Method of Statement For Water Network.docx
source_extension: .docx
source_path: 01- Master/2025/مشروعات للدراسة/مشروع اكتوبر ccc/Method of Statement For Water Network.docx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7BB4F377BC-ECDA-4A6B-A40B-83DFD3A174BD%7D&file=Method%20of%20Statement%20For%20Water%20Network.docx&action=default&mobileredirect=true
source_id: 01TC5FCYF4O7Z3JWXMNNFKIC4D37J2C5F5
size_bytes: 92827
last_modified: 2025-12-06T12:39:06Z
extraction_status: extracted
---

# Method of Statement For Water Network.docx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.

Project Name: - أعمال نقل شبكات المياه بمنطقة 332 فدان تطوير ذا أرك شركة تعمير وادي النيل الزراعية
Consultant: - سيفل لاند للأستشارات الهندسية
Subcontractor: - الدولية للأعمال الهندسية
METHOD STATEMENT FOR WATER NETWORK
METHOD STATEMENT FOR SUPPLY, INSTALLATION, TESTING & COMMISSIONING OF WATER NETWORK INSTALLATION
1. Purpose and Scope
This Method Statement describes the procedures, resources, materials, quality controls, safety requirements, and responsibilities necessary for the supply, installation, testing, flushing, disinfection, and commissioning of HDPE water pipelines and associated fittings including elbows, tees, reducers, valves, house connection valves, and fire hydrants.
The scope covers:
Excavation, backfilling, and compaction works.
Supply and installation of HDPE pipes (315 mm & 400 mm & 560mm) with pressure rating PN10.
Supply and installation of all special fittings of matching HDPE material.
Installation of ductile iron valves PN10 valves for valve chambers.
Pressure testing, flushing, reinstatement, and final handover.
Compliance with the Egyptian Code of Water Works (May 2010), Ministerial Decree 277/2000, approved drawings, and project specifications.
2. Preliminary Preparations and Material Inspection
2.1 General Preparations
Review approved IFC drawings, specifications, and project quality plan.
Verify site access, traffic management plans, and work permits.
Identify existing underground utilities using approved detection methods.
Mobilize required manpower, machinery (excavator, compactor, generator, fusion machine), and tools.
2.2 Material Inspection
All materials shall be inspected upon delivery:
HDPE Pipes & Fittings
Verify manufacturer’s certificates and compliance with Egyptian standards.
Check pressure rating PN10, wall thickness (SDR), dimensions, and color coding.
Ensure fittings (elbows, tees, reducers, end caps, couplers, rubber rings) are from the same material and approved vendor.
Valves chambers
valves PN10– check operation, coating, bolts, and gaskets.
3. Execution and Installation Methodology
3.1 Excavation Works
Excavate trenches according to approved alignment and Egyptian Code widths.
Maximum trench depth as per drawings, with safe side slopes or shoring where required.
Dispose of unsuitable excavated soil to an approved dump site.
Protect adjacent utilities and structures.
3.2 Bedding & Pipe Laying
Provide a sand bedding layer minimum 10 cm.
Lower HDPE pipes using fabric slings to avoid damage.
Ensure proper alignment, gradient, and spacing.
Perform butt fusion or electrofusion joints using certified technicians.
Record fusion parameters for each joint (temperature, pressure, heating time).
3.3 Backfilling
First layer: fine sand up to 30 cm above pipe crown.
Continue backfilling in layers not exceeding 25 cm thickness.
Compact each layer to 95% MDD according to field & lab tests.
Avoid dropping heavy materials directly over the pipe.
3.4 Installation of Valves chambers
Fix bolts, gaskets, and accessories as per manufacturer requirements.
3.5 Cleaning and Site Restoration
Remove excess soil, debris, welding residues.
Restore road surfaces, paving, or landscaping to original condition.
4. Testing and Commissioning
4.1 Pressure Test
Fill pipeline slowly and leave for 24 hours for saturation.
Apply test pressure as per Egyptian Code (minimum 1.5 × operating pressure).
Monitor pressure drop and inspect for leaks.
Record test results in official test sheets.
4.4 Commissioning
Open valves gradually and place the system into operation.
5. Completion and Handover
Conduct final walkthrough with consultant.
Obtain final acceptance for the full HDPE water network system.
6. Safety and Environmental Precautions
All workers must wear PPE (helmets, vests, gloves, safety shoes).
Provide trench shoring where required and maintain safe access.
Barricade the work area and install warning signs and lights.
Dispose of excess excavated soil in approved locations.
Follow emergency response plan for fire, leakage, or collapse.
