---
type: extracted_document
source_name: RFQ003022-Advance Water Treatment.docx
source_extension: .docx
source_path: 01- Master/2025/مشروعات للدراسة/محطة مياه المطاهره- المياه/RFQ/RFQ003022-Advance Water Treatment.docx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B6719E21F-5169-44D0-A3EB-E65F47CC9179%7D&file=RFQ003022-Advance%20Water%20Treatment.docx&action=default&mobileredirect=true
source_id: 01TC5FCYA74IMWO2KR2BCKH27GL5D4ZELZ
size_bytes: 1661511
last_modified: 2025-10-21T11:26:09Z
extraction_status: extracted
---

# RFQ003022-Advance Water Treatment.docx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.

طلب عرض أسعار
السادة شركة / ادفانس لمعالجة المياه
تحية طيبة و بعد,,,
ايماءاً الى مشروع محطة مياه بالنظام التقليدي بطاقة 300-400 ل/ث لخدمة المنطقة الصناعية بالمطاهرة – محافظة المنيا
الرجاء من سيادتكم التكرم بتقديم عرض أسعار للمهمات الأتية للمشروع المشار اليه اعلاه
و تقبلوا بوافر التحية,,,

## Table 1

| م | البند | الوحدة | الكمية |
| --- | --- | --- | --- |
| 1 |    بالعدد توريد منظومة الكلور و تشمل الاتى :-  عدد 16 أسطوانة كلور بسعة 1 طن لكل أسطوانة وجميع المكونات اللازمة للتثبيت و التركيب جهاز حقن كلور ابتدائي جهاز حقن كلور نهائي عدد 1 جهاز منظم شفط الكلور عدد 1 جهاز تحليل ميكروكيميائى  ميزان معلق لوزن الأسطوانات حتى 3 طن منظومة جهاز الإنذار ضد تسريب غاز الكلور و يشمل عدد 3 حساس الكلور عدد 2 انجكتور خلط الكلور مع الماء عدد 2 طلمبة بوستر كلور عدد 2 طلمبة سحب عينات عدد 1 سخان مجموعة كاملة من اداوات الحماية للافراد و المعدات مجموعة كاملة من قطع الغيار اللازمة اللوحة الكهربائية و لوحة التحكم و الكابلات و جميع ما يلزم للتشغيل و التحكم     | عدد | 1 |
| 2 | بالعدد توريد مهمات منظومة التعادل لاستيعاب تسرب غاز الكلور من أسطوانة 1 طن في اسوء الأحوال برج اعدام الغاز عدد 1  خزان محلول الصودا الكيماوية عدد 1  الخلية الكاشفة و خزان الالكتروليت (عدد 1 وحدة استقبال , عدد 2 حساس ) (عدد 1 ) مراوح سحب الغاز من أماكن التسريب ((Air blowers تصرف 6000 م3 / ساعة ( عدد 2 ) لوحة تشغيل اوتوماتيكية لنظام التعادل تحتوى على مجموعة قواطع لمدخل واحد وعدة مخارج أجهزة إيقاف و تشغيل تصل الى الخلايا الكاشفة و تعمل على تشغيل المعدات المختلفة تلقائيا عند وجود تسرب كما يوجد جهاز انذار سمعى و ضوئى للتنبيه ( عدد 1 ) مواسير P.V.C  اقطار ( 1بوصة , 2 بوصة , 4 بوصة ) ضغط 6 بار لزوم سحب و طرد الغاز المتسرب بجميع مشتملاتها من قطع خاصة و محابس  مواسير P.V.C  لزوم ( الادشاش , طلمبات ضخ محلول الصودا و الميديا ) كاملة بمشتملاتها قلاب بطئ لمحلول الصودا  | عدد | 1 |
| 3 | بالعدد توريد قلاب سريع بسرعة لا تزيد عن 200 ل/د و الريشة و العمود من الصلب الغير قابل للصدأ (St.St.304 ( شامل صندوق تروس و محرك كهربائى بقدرة لاتقل عن 15 ك.وات و سرعة دوران لا تزيد عن 1500 ل/د طبقا للمواصفات الفنية و تعليمات جهاز الاشراف | عدد | 3 |
| 4 | بالعدد توريد قلاب بطئ  بسرعة لا تزيد عن 5 ل/د و الريشة و العمود من الصلب الغير قابل للصدأ (St.St.304 ( شامل صندوق تروس و محرك كهربائى بقدرة لاتقل عن 3 ك.وات – 380 فولت و سرعة دوران لا تزيد عن 1500 ل/د طبقا للمواصفات الفنية و تعليمات جهاز الاشراف | عدد | 12 |
| 5 | بالعدد توريد قلاب راسى و العمود و المروحة من الصلب الذى لا يصدأ ((ST316L 3 ريشة و مسامير الربط من نفس نوع مادة العمود و المحرك بقدرة لا تقل عن 3 حصان يعمل على جهد 380 فولت – 3 فاز – 50 هرتز بمعامل قدرة لا تقل عن 85% عند الحمل الكامل و سرعة الدوران 1500 ل/ د و درجة العزل للمحرك F و الحرارة B و درجة الحماية IP55 و ذلك حسب المواصفات الفنية | عدد | 3 |
| 6 | بالعدد توريد طلمبات حقن محلول الشبه من النوع Dosing Piston Pump  و راس الطلمبه من الاستانلس ستيل درجة 316 و تصرف الطلمبة 800 ل/س عند ضغط 10 بار   | عدد | 3 |
| 7 | بالعدد توريد بلانكو يدوى حمولة (1) طن لزوم رفع و انزال فانوس المأخذ شامل الكمرات الطولية و العرضية بالقطاع المناسب و فئة البند شاملة العربة المنزلة وسلاسل الرفع و الانزال من الاستانلس ستيل و كل ما يلزم التركيب و التشغيل الامن   | عدد | 2 |
| 8 | بالعدد توريد ونش رفع و انزال الطلمبات العكرة 6 حركة كهرباء حمولة 5 طن اوروبى الصنع شامل العربة المنزلة و الهوك التعليق و سلاسل الرفع و الانزال وعدد 4 مواتير للحركة مع لوحة التحكم الكهربائية و قطاعات محلية الصنع للكمرات و كمرات الونش الرأسية و الافقية بالقطاع المناسب للحمولة من النوع Monorail | عدد | 1 |
| 9 | بالعدد توريد ونش رفع و انزال الطلمبات الغسيل 6 حركة كهرباء حمولة 3 طن اوروبى الصنع شامل العربة المنزلة و الهوك التعليق و سلاسل الرفع و الانزال وعدد 4 مواتير للحركة مع لوحة التحكم الكهربائية و قطاعات محلية الصنع للكمرات و كمرات الونش الرأسية و الافقية بالقطاع المناسب للحمولة من النوع Monorail | عدد | 1 |
| 10 | بالعدد توريد ونش رفع و انزال الطلمبات الغسيل 6 حركة كهرباء حمولة 2 طن اوروبى الصنع شامل العربة المنزلة و الهوك التعليق و سلاسل الرفع و الانزال وعدد 4 مواتير للحركة مع لوحة التحكم الكهربائية و قطاعات محلية الصنع للكمرات و كمرات الونش الرأسية و الافقية بالقطاع المناسب للحمولة من النوع Monorail | عدد | 1 |
| 11 | بالعدد توريد ونش من النوع Jib Crane حمولة 2 طن كهربى لزوم رفع و انزال طلبمات الكسح الرواسب و فئة البند شامل كافة الاعمال الحديدية و سلاسل الرفع و الانزال من الاستانلس ستيل | عدد | 1 |
| 12 | بالمتر الطولى توريد هدارات مخرج غرفة التوزيع من الصلب الغير قابل للصدأ (St.St.304) ارتفاع 30 سم و سمك 4 مم متحرك شامل مسامير الضبط من الاستانلس استيل | م.ط | 15 |
| 13 | بالمتر الطولى توريد هدار خروج المياه الرسبة من الصلب الغير قابل للصدأ (V-notch Weir)   (St.St.304) بسمك 4 مم و مسافات بينية 30 سم بين محاور الهدارات و بارتفاع 30 سم | م.ط | 200 |
| 14 | بالمتر الطولى توريد هدارات من النوع القابل للضبط (Adjustable-V-notch Weir) من الصلب الغير قابل للصدأ  (St.St.304) بسمك 4 مم | مقطوعية | 1 |
| 15 | بالمقطوعية توريد كوبرى محورى كامل لحوض تكثيف الروبة شامل الكوبرى المحورى بمشتملاته و المحرك الكهربائى بالجيربوكس و جميع ما يلزم | مقطوعية | 1 |
