---
type: extracted_document
source_name: Revised_Electrical_BOQ_With_Red_Comments.xlsx
source_extension: .xlsx
source_path: 01- Master/2026/07- مشروع شبكات مزرعة الابقار - مدينة السلام/12-OLD/Revised_Electrical_BOQ_With_Red_Comments.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B0D8AB66B-A3EA-420B-95F0-8C89E2628ECD%7D&file=Revised_Electrical_BOQ_With_Red_Comments.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYDLW2FA32VDBNBJL4EMRHRGFDWN
size_bytes: 26437
last_modified: 2026-08-17T10:53:48Z
extraction_status: extracted
---

# Revised_Electrical_BOQ_With_Red_Comments.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: المقايسة المنقحة

| مقايسة أعمال الكهرباء – عنابر مزرعة الأبقار – نسخة منقحة مع ملاحظات المراجعة |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| المشروع | ملاعب/عنابر الأبقار – مدينة السلام |  |  |  |  |  |
| اللوحة المرجعية | LP-AD-01 / LP-PL-1 |  |  |  |  |  |
| المراجع التصميمية | PANAL.xls، Farm-LIGHTING-POWER-LP-PL-1.pdf، DB-S Schematic ضمن أمر التعديل |  |  |  |  |  |
| حالة الأسعار | غير مسعرة – تترك الفئة والإجمالي للإدخال بعد اعتماد البنود |  |  |  |  |  |
| م | البند المنقح | الوحدة | الكمية | الفئة | الإجمالي | ملاحظات المراجعة الفنية |
| 1 | توريد وتركيب واختبار ماسورة حماية/مسار كابلات للمغذي الرئيسي للوحة LP-AD-01، من النوع والقطر المعتمدين بالتصميم، شاملة الوصلات والدعامات وأعمال السحب والاختبار. | م.ط | 50 |  |  |  المقايسة الأصلية تذكر UPVC قطر 3 بوصة ضغط 6 بار، بينما PANAL يذكر UPVC قطر 63mm للمغذي. ، والتحقق من أن المواصفة كهربائية وليست منقولة من أعمال المياه والصرف. الطول 50م يحتاج قياس المسار من نسخة DWG المعتمدة. |
| 2 | توريد وتركيب واختبار كابل مغذي لوحة LP-AD-01 من الألمنيوم، 4C × 25mm²، عزل AL/XLPE/PVC/STA/PVC، شامل الجلاندات والنهايات والاختبارات. | م.ط | 50 |  |  |  المقاس ونظام العزل متوافقان مبدئيًا مع PANAL: (4 × 25mm² + 16mm² E). يجب تأكيد الطول من المسار الفعلي، ونقطة المصدر SMDB/01، وطريقة التركيب وهبوط الجهد وقدرة تحمل القصر. |
| 3 | توريد وتركيب موصل تأريض نحاس 1C × 16mm² للوحة LP-AD-01، شامل مسار التأريض ونقاط الربط والجلاندات والاختبارات. | م.ط | 50 |  |  |  PANAL يحدد 16mm² (E) كموصل تأريض. يجب حذف عبارة «متعددة الأطراف» غير الواضحة وتحديد نوع الموصل ومساره ونقاط الربط مع شبكة التأريض. الطول 50م يحتاج تحققًا. |
| 4 | توريد وتركيب واختبار لوحة التوزيع LP-AD-01 طبقًا لـ PANAL وSLD، 3 فاز 380V/50Hz، قاطع رئيسي 4P MCCB 63A، قدرة قطع 25kA، جسم IP31، شاملة القواطع الفرعية RCBO/MCB، القضبان، أجهزة القياس، الاحتياطي، الترقيم والملحقات. | عدد | 1 |  |  |  الكمية 1 صحيحة مبدئيًا. يجب إرفاق Panel Schedule وSLD مع البند، وتثبيت قيم القواطع: إنارة 20A، P.S نحو 32A، Sockets نحو 25A، وتحديد عدد المخارج الاحتياطية ودرجة الحماية النهائية. |
| 5 | توريد وتركيب واختبار مخرج إنارة، شامل مواسير UPVC 20mm أو الخراطيم المعتمدة، كابل/أسلاك نحاس بصياغة 3C × 3mm² حسب PANAL، العلب والوصلات والدعامات، دون وحدة الإنارة. | عدد | 56 |  |  |  الكمية مطابقة لجدول PANAL: 8 دوائر × 7 نقاط = 56 نقطة. يجب تأكيد أن 3mm² مقصودة فعلًا، وتوحيد صياغة المقاس، وربط النقاط بالدوائر L1–L8 أو R/Y/B حسب النسخة المعتمدة. |
| 6 | توريد وتركيب واختبار كشاف/وحدة إنارة سطحية بطول 1200mm، شامل عدد 2 لمبة، كامل بالحوامل والوصلات وملحقات التثبيت. | عدد | 56 |  |  | العدد والطول متوافقان مبدئيًا مع PANAL والـDWG. يجب إضافة القدرة، نوع اللمبات، درجة الحماية IP/IK، مقاومة الرطوبة والغبار والغسيل، وملاءمة الوحدة لبيئة عنابر الأبقار قبل الاعتماد. |
| 7 | توريد وتركيب واختبار نقطة Power Socket / مخرج قوى بقدرة تصميمية 1500W، بكابل 3C × 6mm² ومواسير 20mm أو المقاس المعتمد، شامل العلبة والمخرج والقاطع والملحقات. | عدد | 8 |  |  | الكمية متوافقة مبدئيًا مع PANAL: عدد 8 نقاط P.S، حمل النقطة 1500W، وقاطع تصميمي نحو 32A. يجب عدم وصفه «قوى عادية» إلا إذا تم اعتماد ذلك، مع تحديد نوع المخرج ودرجة الحماية. |
| 8 | توريد وتركيب واختبار نقطة Sockets / مخرج مقابس عادية، بكابل 3C × 6mm² حسب PANAL، شامل المواسير والعلبة والمخرج والملحقات. | عدد | 8 |  |  | الكمية متوافقة مبدئيًا مع PANAL: 8 نقاط Sockets موزعة 4+2+2، حمل النقطة 200W. يجب فصل الوصف عن بند P.S وتحديد القاطع 25A ونوع البريزة ودرجة الحماية. |
| 9 | توريد وتركيب واختبار بريزة 16A، Single أو Double حسب الرمز المعتمد بالمخطط، داخل/خارج الحائط، شاملة الوجه والشاسيه والعلبة والحماية والاختبارات. | عدد | 16 |  |  |  المقايسة تذكر 16 بريزة، بينما PANAL يوضح 8 نقاط Sockets؛ يجب اعتماد هل النقاط مزدوجة (8 × 2 = 16) أم أن الكمية زائدة. يلزم تحديد Single/Double وIP والحماية بـRCBO/RCD حسب الموقع. |
| الإجمالي |  |  | =SUM(D8:D16) |  | =SUM(F8:F16) |  |

## Sheet: بيانات اللوحة والمراجع

| بيانات اللوحة والمراجع المستخدمة في إعادة إصدار المقايسة |  |  |  |
| --- | --- | --- | --- |
| البيان | القيمة | المصدر | ملاحظة |
| رقم اللوحة | LP-AD-01 | PANAL.xls | لوحة التوزيع محل المقايسة |
| المصدر | SMDB/01 | PANAL.xls | يجب مطابقة نقطة المصدر بالمخطط التنفيذي |
| النظام | 3PH, 380V, 50Hz | PANAL.xls / أمر التعديل | مع N+E حسب DB Schematic |
| القاطع الرئيسي | 4P MCCB, 63A, 25kA | PANAL.xls / أمر التعديل | يثبت نهائيًا من SLD المعتمد |
| جسم اللوحة | IP31 | PANAL.xls | يجب التحقق من ملاءمته لبيئة العنبر |
| الإنارة | 56 نقطة / 8 دوائر | PANAL.xls | 7 نقاط لكل دائرة، 80W للنقطة |
| P.S | 8 نقاط | PANAL.xls | 1500W للنقطة، كابل 3C×6mm² |
| Sockets | 8 نقاط | PANAL.xls | 4+2+2، 200W للنقطة |
| البرايز | 16 بالمقايسة مقابل 8 نقاط PANAL | المقايسة + PANAL | يلزم تحديد Single/Double |
| نسخ DWG | نسختان مختلفتان رقميًا | المرفقات | يجب تحديد النسخة المعتمدة قبل قياس الأطوال |
