---
type: extracted_document
source_name: ACE-PAX-CL-HVAC-BOQ.xlsx
source_extension: .xlsx
source_path: 01- Master/2026/مشروعات للدراسه -10/احمد الحضري/01- بالم هيلز م احمد الحضري/New folder/مقايسات مسعرة/Club House/ACE-PAX-CL-HVAC-BOQ.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B22B57FD4-4139-4EE7-89EB-D32893DA5008%7D&file=ACE-PAX-CL-HVAC-BOQ.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYGUP62SEOKB45HIT26TFCJ5UUAI
size_bytes: 195413
last_modified: 2026-03-12T12:00:40Z
extraction_status: extracted
---

# ACE-PAX-CL-HVAC-BOQ.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: cover

|        Owner                                                                                   Project                                                                      Main  Consultant |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |                      |  |  |  |  |  |
| PAX |  |  |  |  |  |  |  |
| CLUB HOUSE |  |  |  |  |  |  |  |
| Issue date |  |  |  | Division 23 : HVAC SYSTEM |  |  |  |
| =TODAY() |  |  |  |  |  |  |  |
| S | Ref. |  | Description | Unit | Quantity | Rate | Amount |
|  | Specs. | Drg. |  |  |  |  |  |
| HVAC WORKS  |  |  |  |  |  |  |  |
| DIVISION 23 HVAC SYSTEM |  |  |  |  |  |  |  |

## Sheet: Table 1

|  |  |  | Package: Supply,Installation,Testing and Commissioning of HVAC Works |  |  |
| --- | --- | --- | --- | --- | --- |
|  |  |  | BOQ |  |  |
| Project : CLUB HOUSE |  |  | SEP-2025  Rev00 |  |  |
| S.No | DESCRIPTION | UNIT | QTY | Unit | Total Amount |
|  |  |  |  | price | (L.E) |
| 238129 | DIVISION 23 : HEATING VENTILATING & AIR CONDITIONING |  |  |  |  |
|  | Variable Refrigerant Air-Conditioners SYSTEM (SECTION 238129) |  |  |  |  |
| 1) | VRF Outdoor Units |  |  |  |  |
|  | Air cooled VRF condensing  unit at ambient temperature of  114°, complete with air cooled condenser(s),compressor(s), dedicated refrigerant circuit for each compressor,  low noise fans, bird screen, sight glass, filter, drier, controls and all other necessary accessories.  The item includes also network copper refrigeration piping, pipe fittings, valves, supports,hangers, thermal armaflex  insulation, etc  between the indoor unit(s)  and the outdoor condensing unit(s).  All in workmanlike / turnkey job manner as per specificatiobns and drawings for the following: |  |  |  |  |
| 1.1 | VRV.OU-01 , with cooling capacity 207 KW, electric power 20.1 KW  | Nos. | 1 | 3499256.5999999996 | =D10*E10 |
| 1.2 | VRV.OU-02 , with cooling capacity 95.2 KW, electric power 9.5 KW  | Nos. | 2 | 1665559 | =D11*E11 |
| 2) | VRF Indoor Units ((Puplic Spaces) |  |  |  |  |
|  | Indoor units compatible with VRF condensing system complete with refrigerant piping to outdoor unit, wired remote control of standard type, filters, electric wiring to nearest power source, drain piping to nearest drain point,...etc. , and all other necessary accessories, components and devices to make a complete job  for the following: |  |  |  |  |
| 2.1 | V.R.F./F.C.U-02 (Cooling load=2.8 Kw, Supply Flow=125lps) | Nos. | 1 | 68670 | =D14*E14 |
| 2.2 | V.R.F./F.C.U-03 (Cooling load=3.6 Kw, Supply Flow=150 lps) | Nos. | 1 | 68670 | =D15*E15 |
| 2.3 | V.R.F./F.C.U-04 (Cooling load=5.6 Kw, Supply Flow=241 lps) | Nos. | 1 | 75537 | =D16*E16 |
| 2.4 | V.R.F./F.C.U-05 (Cooling load=7.1 Kw, Supply Flow=266.6 lps) | Nos. | 2 | 104378.4 | =D17*E17 |
| 2.5 | V.R.F./F.C.U-08 (Cooling load=8.2 Kw, Supply Flow=400 lps) | Nos. | 1 | 105294 | =D18*E18 |
| 2.6 | V.R.F./F.C.U-09 (Cooling load=10.6 Kw, Supply Flow=466.6 lps) | Nos. | 5 | 111475 | =D19*E19 |
| 2.7 | V.R.F./F.C.U-11 (Cooling load=15.8 Kw, Supply Flow=750 lps) | Nos. | 2 | 227756.19999999998 | =D20*E20 |
| 2.8 | V.R.F./F.C.U-11 (Cooling load=22.4 Kw, Supply Flow=830 lps) | Nos. | 2 | 241032.4 | =D21*E21 |
| 2.9 | V.R.F./F.C.U-11 (Cooling load=28 Kw, Supply Flow=1066.6 lps) | Nos. | 1 | 254056.59999999998 | =D22*E22 |
| 3 | VRF Air Handling Unit |  |  |  |  |
| 1 | Supply, install & commissioning weather proof, Air Handling Unit, roof type, electric cooling only Air conditioning units,  The A/C unit shall be supplied pre-wired, pre-charged, factory tested in cooling mode and ready for installation and operation. Evaporator and condenser shall be copper tubes, aluminum fins  Unit shall be complete with: - Disconnect switch and all necessary accessories. - Local control panel for thermostat, pressure indicator, indication lamps and feedback. -sand trap louver -Mixing box with manual volume damper for fresh, supply and return. -Aluminum washable pre-filter 50 mm thickness and bag filter -Steel base |  |  |  |  |
| 3.1 | AHU-01 (Cooling load=90 Kw, Supply Flow=6030 lps) | Nos. | 1 | 1260000 | =D26*E26 |
| 238126 | DX SPLIT UNITS |  |  |  |  |
| 1 | DX SPLIT UNITS (238126) Split DX unit (decorative High Wall type) at ambient air temperature of 114 °F, complete with compressor, evaporator, condenser, evaporator fan, condenser fan, wall mounted thermostat, copper piping, electric wiring to nearest power source, remote control, drain piping, to nearest drain point and all other necessary accessories, and all other necessary accessories, components and devices.                                   all refrigerant piping inside the walls,beams,columns (if needed) or under ground should be in PVC sleeves 75 mm diameter  for each unit to make a complete job  for the following: |  |  |  |  |
| 1.1 | SP.U -01 , 3.52 KW | No | 2 | 38839.35945877587 | =D30*E30 |
| 233113 | METAL DUCTS (SECTION 233113) |  |  |  |  |
| 1 | Galvanized sheet metal  |  |  |  |  |
|  | Supply, installation, connection, testing and commissioning of  Air duct system as per SMACNA standars from metal duct sheets and flexible ducts as per SMACNA standards complete with but not limited to: vapor barrier, canvas, splitters, dampers, transfer grilles, volume control dampers , splitters dampers , hangers, supports, canvas,inspection doors , rods, anchors nut , bolts , duct sealer ,tags ,charts labels, plenum, fire dampers which shall be installed where necessary as per SMACNA standards, technical specifications, and drawings, complete with all other necessary accessories, components and devices to make a complete job. | TON | 9.5 | 116518.07837632761 | =D34*E34 |
| 2 | Black Steel sheet metal  |  |  |  |  |
|  | Supply, installation, connection, testing and commissioning of  Air duct system as per SMACNA standars from black steel metal duct sheets with thickness 2 mm, for exhaust ducts of hoods, complete with flexible ducts as per SMACNA standards complete with but not limited to: vapor barrier, canvas, splitters, dampers, hangers, supports, canvas,inspection doors , rods, anchors nut , bolts , duct sealer ,tags ,charts labels, plenum, as per SMACNA standards, technical specifications, and drawings, complete with all other necessary accessories, components and devices to make a complete job. | TON | 0.1 | 172473.08776608948 | =D36*E36 |
| 230700 | DUCT INSULATION (SECTION 230700) |  |  |  |  |
|  | Supply and install thermal insulation for duct work according to the specification and as shown on drawings. Complete with‐but not limited to: internal sound lining as per specification, closing tape, vapor barriers, surface protection, installation, tags, flow indicators, labels, color code stickers, testing and commissioning. as per SMACNA standards, technical specifications, and drawings,  |  |  |  |  |
| 1) | Galvanized duct insulation, indoor cold air ducts, fiber glass wool with denisty 24 kg/m³, 1" thickness | m2 | 750 | 441.0571328369463 | =D40*E40 |
| 2) | Black steel ducts insulation, ducts connected to hoods,  rock wool with denisty 96 kg/m³, 2" thickness | m2 | 10 | 776.7871891755175 | =D41*E41 |
| 233713 | AIR OUTLETS (SECTION 233713) |  |  |  |  |
|  | Supply, install, connection, balancing and commissioning of grilles, diffusers complete with-but not limited to: straightners, dampers, plenums, clamps, hangers support and paint and all other accessories as per specifications and as shown on drawings. |  |  |  |  |
| 1) | RETURN CEILING DIFFUSER |  |  |  |  |
| a) | R.C.D. Face size 600X600, Neck 300 X 300 | No | 12 | 2699.0048615509704 | =D45*E45 |
| b) | R.C.D. Face size 600X600, Neck 450 X 450 | No | 30 | 3225.639956487745 | =D46*E46 |
| c) | R.C.D. Neck size Ø350 MM  | No | 12 | 2962.3224090193576 | =D47*E47 |
| 2) | SUPPLY CEILING DIFFUSER |  |  |  |  |
| a) | S.C.D. Face size 375X375, Neck 225 X 225 | No | 2 | 2304.0285403483895 | =D49*E49 |
| b) | S.C.D. Face size 600X600 Neck 300 X 300 | No | 3 | 2699.0048615509704 | =D50*E50 |
| c) | S.C.D. Face size 600X600 Neck 450 X 450 | No | 30 | 3225.639956487745 | =D51*E51 |
| d) | S.C.D. Face size 600X600, Neck 550 X 550 | No | 2 | 3620.616277690326 | =D52*E52 |
| f) | S.C.D. Neck size Ø350 MM  | No | 12 | 2962.3224090193576 | =D53*E53 |
| 3) | EXHAUST ROUND DIFUSERS (DISK VALVE) |  |  |  |  |
| a) | DV-150 , Neck size Ø150 MM  | No | 53 | 1382.4171242090335 | =D55*E55 |
| 4) | EXHAUST SQUARE DIFUSERS |  |  |  |  |
| a) | E.S.D. Face size 300X300 Neck 150 X 150 | No | 15 | 2106.540379747099 | =D57*E57 |
| a) | E.S.D. Face size 450X450 Neck 200 X 200 | No | 16 | 2567.3460878167766 | =D58*E58 |
| 6) | F.A.LOUVER |  |  |  |  |
| a) | F.A.LOUVER With Size 350x300 | No | 2 | 7373 | =D60*E60 |
| 233413 233440 | VENTILATION SYSTEM (SECTION 233413, 233440) |  |  |  |  |
|  | Centrifugal Inline  Fresh Air Fans |  |  |  |  |
|  | Supply, installation and testing of fresh air fan section , complete with pre-filters with Flow Rate as per the following complete with TEFC motor IP54, power current  380V/3PH/50Hz. |  |  |  |  |
| a) | H.M.F-01, air capacity 1980 lps , external st.pressure 300 PA | No | 1 | 177739.34454116147 | =D65*E65 |
| b) | F.A.F-01, air capacity 1490 lps , external st.pressure 500 PA | No | 1 | 131658.77373419367 | =D66*E66 |
| c) | F.A.F-02, air capacity 55 lps , external st.pressure 500 PA | No | 1 | 36864.45664557423 | =D67*E67 |
|  | AXIAL Inline  Exhaust Air Fans | axial |  |  |  |
|  |  complete with motors, impeller assembly, wires and wiring,  anti vibration control, connection to the nearest disconnect switch, fixings, supports, anchors, accessories, etc. complete as specified and as shown on drawings |  |  |  |  |
| a) | EX.F-01, air capacity 840 lps , external st.pressure 300 PA | No | 1 | 28306.63635285164 | =D70*E70 |
| b) | EX.F-02, air capacity 1255 lps , external st.pressure 300 PA | No | 1 | 36864.45664557423 | =D71*E71 |
| c) | EX.F-03, air capacity 38 lps , external st.pressure 300 PA | No | 1 | 6582.938686709684 | =D72*E72 |
| d) | EX.F-04, air capacity 280 lps , external st.pressure 300 PA | No | 1 | 12507.5835047484 | =D73*E73 |
| e) | EX.F-05, air capacity 560 lps , external st.pressure 300 PA | No | 1 | 19748.81606012905 | =D74*E74 |
| f) | EX.F-06, air capacity 70 lps , external st.pressure 300 PA | No | 2 | 10532.701898735495 | =D75*E75 |
| g) | EX.F-07, air capacity 589 lps , external st.pressure 300 PA | No | 1 | 21065.40379747099 | =D76*E76 |
| h) | EX.F-08, air capacity 490 lps , external st.pressure 300 PA | No | 1 | 17115.640585445177 | =D77*E77 |
| i) | EX.F-09, air capacity 535 lps , external st.pressure 300 PA | No | 1 | 19748.81606012905 | =D78*E78 |
| j) | EX.F-10, air capacity 342 lps , external st.pressure 300 PA | No | 1 | 14482.465110761304 | =D79*E79 |
| k) | EX.F-11, air capacity 60 lps , external st.pressure 300 PA | No | 1 | 10532.701898735495 | =D80*E80 |
|  | Wall Mounted  Exhaust Air Fans |  |  |  |  |
|  |  complete with motors, impeller assembly, wires and wiring,  anti vibration control, connection to the nearest disconnect switch, fixings, supports, anchors, accessories, etc. complete as specified and as shown on drawings |  |  |  |  |
| a) | EX.F-12, air capacity 60 lps , external st.pressure 300 PA | No | 1 | 9220 | =D83*E83 |
|  | Centrifugal Inline  Exhaust Air Fans |  |  |  |  |
|  | Single inlet single width fans, complete with motors, impeller assembly, wires and wiring,  anti vibration control, connection to the nearest disconnect switch, fixings, supports, anchors, accessories, etc. complete as specified and as shown on drawings |  |  |  |  |
| a) | H.E.F-01, air capacity 2325 lps , external st.pressure 300 PA | No | 1 | 76362.13046132206 | =D87*E87 |
| Total |  |  |  |  | =SUM(F9:F88) |
