---
type: extracted_document
source_name: ACE-PAX-SQ.B-HVAC-BOQ.xlsx
source_extension: .xlsx
source_path: 01- Master/2026/مشروعات للدراسه -10/احمد الحضري/01- بالم هيلز م احمد الحضري/New folder/مقايسات مسعرة/Squash/ACE-PAX-SQ.B-HVAC-BOQ.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7BA0E2E430-5E31-4E68-867D-58A857BD1D99%7D&file=ACE-PAX-SQ.B-HVAC-BOQ.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYBQ4TRKAMK6NBHIM7KYVBL32HMZ
size_bytes: 195628
last_modified: 2026-03-12T12:05:22Z
extraction_status: extracted
---

# ACE-PAX-SQ.B-HVAC-BOQ.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: cover

|        Owner                                                                                   Project                                                                      Main  Consultant |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |                      |  |  |  |  |  |
| PAX |  |  |  |  |  |  |  |
| Squash Building |  |  |  |  |  |  |  |
| Issue date |  |  |  | Division 23 : HVAC SYSTEM |  |  |  |
| =TODAY() |  |  |  |  |  |  |  |
| S | Ref. |  | Description | Unit | Quantity | Rate | Amount |
|  | Specs. | Drg. |  |  |  |  |  |
| HVAC WORKS  |  |  |  |  |  |  |  |
| DIVISION 23 HVAC SYSTEM |  |  |  |  |  |  |  |

## Sheet: Table 1

|  |  |  | Package: Supply,Installation,Testing and Commissioning of HVAC Works |  |  |
| --- | --- | --- | --- | --- | --- |
|  |  |  | BOQ |  |  |
| Project : SQUASH Building  |  |  | JUL-2025  Rev01 |  |  |
| S.No | DESCRIPTION | UNIT | QTY | Unit | Total Amount |
|  |  |  |  | price | (L.E) |
| 238129 | DIVISION 23 : HEATING VENTILATING & AIR CONDITIONING |  |  |  |  |
|  | Variable Refrigerant Air-Conditioners SYSTEM (SECTION 238129) |  |  |  |  |
| 1) | VRF Outdoor Units |  |  |  |  |
|  | Air cooled VRF condensing  unit at ambient temperature of  114°, complete with air cooled condenser(s),compressor(s), dedicated refrigerant circuit for each compressor,  low noise fans, bird screen, sight glass, filter, drier, controls and all other necessary accessories.  The item includes also network copper refrigeration piping, pipe fittings, valves, supports,hangers, thermal armaflex  insulation, etc  between the indoor unit(s)  and the outdoor condensing unit(s).  All in workmanlike / turnkey job manner as per specificatiobns and drawings for the following: |  |  |  |  |
| 1.1 | VRV.OU-01 , with cooling capacity 13.8 KW, electric power 4.2 KW  | Nos. | 1 | 541368.7999999999 | =D10*E10 |
| 1.2 | VRV.OU-02 , with cooling capacity 56.3 KW, electric power 10 KW  | Nos. | 1 | 951225.7999999999 | =D11*E11 |
| 2) | VRF Indoor Units ((Puplic Spaces) |  |  |  |  |
|  | Indoor units compatible with VRF condensing system complete with refrigerant piping to outdoor unit, wired remote control of standard type, filters, electric wiring to nearest power source, drain piping to nearest drain point,...etc. , and all other necessary accessories, components and devices to make a complete job  for the following: |  |  |  |  |
| 2.1 | V.R.F./F.C.U-02 (Cooling load=2.8 Kw, Supply Flow=125lps) | Nos. | 1 | 68670 | =D14*E14 |
| 2.2 | V.R.F./F.C.U-03 (Cooling load=3.6 Kw, Supply Flow=150 lps) | Nos. | 4 | 68670 | =D15*E15 |
| 2.3 | V.R.F./F.C.U-04 (Cooling load=4.5 Kw, Supply Flow=200 lps) | Nos. | 1 | 70273 | =D16*E16 |
| 2.4 | V.R.F./F.C.U-05 (Cooling load=5.6 Kw, Supply Flow=242 lps) | Nos. | 4 | 75537 | =D17*E17 |
| 2.5 | V.R.F./F.C.U-08 (Cooling load=10.2 Kw, Supply Flow=467 lps) | Nos. | 1 | 111475 | =D18*E18 |
| 2.6 | V.R.F./F.C.U-09 (Cooling load=12.3 Kw, Supply Flow=550 lps) | Nos. | 1 | 111475 | =D19*E19 |
| 2.7 | V.R.F./F.C.U-11 (Cooling load=15.8 Kw, Supply Flow=750 lps) | Nos. | 1 | 227756.19999999998 | =D20*E20 |
| 237413 | PACKAGED, OUTDOOR, ROOF TOP UNITS |  |  |  |  |
| 1 | Supply, install & commissioning weather proof, single package AC unit, roof type, electric cooling only Air conditioning units,  The A/C unit shall be supplied pre-wired, pre-charged, factory tested in cooling mode and ready for installation and operation. Evaporator and condenser shall be copper tubes, aluminum fins  Unit shall be complete with: - Disconnect switch and all necessary accessories. - Local control panel for thermostat, pressure indicator, indication lamps and feedback. -sand trap louver -Mixing box with manual volume damper for fresh, supply and return. -Aluminum washable pre-filter 50 mm thickness and bag filter -Steel base |  |  |  |  |
| 3.1 | P-U-01 (Cooling load=14.3 Kw, Supply Flow=752 lps) |  |  |  |  |
| 3.2 | P-U-02 (Cooling load=13.1 Kw, Supply Flow=685 lps) |  |  |  |  |
| 3.3 | P-U-03 (Cooling load=13.1 Kw, Supply Flow=699 lps) |  |  |  |  |
| 3.4 | P-U-04 (Cooling load=12.5 Kw, Supply Flow=628 lps) |  |  |  |  |
| 3.5 | P-U-05 (Cooling load=12.8 Kw, Supply Flow=650 lps) |  |  |  |  |
| 3.6 | P-U-06 (Cooling load=13.2 Kw, Supply Flow=694 lps) |  |  |  |  |
| 3.7 | P-U-07 (Cooling load=13.2 Kw, Supply Flow=672 lps) |  |  |  |  |
| 3.8 | P-U-08 (Cooling load=12.0 Kw, Supply Flow=588 lps) |  |  |  |  |
| 3.9 | P-U-09 (Cooling load=37.9 Kw, Supply Flow=1450 lps) |  |  |  |  |
| 3.10 | P-U-10 (Cooling load=45.1 Kw, Supply Flow=1972 lps) |  |  |  |  |
| 238126 | DX SPLIT UNITS |  |  |  |  |
| 1 | DX SPLIT UNITS (238126) Split DX unit (decorative High Wall type) at ambient air temperature of 114 °F, complete with compressor, evaporator, condenser, evaporator fan, condenser fan, wall mounted thermostat, copper piping, electric wiring to nearest power source, remote control, drain piping, to nearest drain point and all other necessary accessories, and all other necessary accessories, components and devices.                                   all refrigerant piping inside the walls,beams,columns (if needed) or under ground should be in PVC sleeves 75 mm diameter  for each unit to make a complete job  for the following: |  |  |  |  |
| 2.1 | SP.U -01 , 3.6 KW | No | 1 | 38839.35945877587 | =D37*E37 |
| 2.2 | SP.U -02 ,10.55 KW  | No | 1 | 102035.60535780102 | =D38*E38 |
| 233113 | METAL DUCTS (SECTION 233113) |  |  |  |  |
| 1 | Galvanized sheet metal  |  |  |  |  |
|  | Supply, installation, connection, testing and commissioning of  Air duct system as per SMACNA standars from metal duct sheets and flexible ducts as per SMACNA standards complete with but not limited to: vapor barrier, canvas, splitters, dampers, transfer grilles, volume control dampers , splitters dampers , hangers, supports, canvas,inspection doors , rods, anchors nut , bolts , duct sealer ,tags ,charts labels, plenum, fire dampers which shall be installed where necessary as per SMACNA standards, technical specifications, and drawings, complete with all other necessary accessories, components and devices to make a complete job. | TON | 3.4 | 116518.07837632761 | =D42*E42 |
| 2 | Black Steel sheet metal  |  |  |  |  |
|  | Supply, installation, connection, testing and commissioning of  Air duct system as per SMACNA standars from black steel metal duct sheets with thickness 2 mm, for exhaust ducts of hoods, complete with flexible ducts as per SMACNA standards complete with but not limited to: vapor barrier, canvas, splitters, dampers, hangers, supports, canvas,inspection doors , rods, anchors nut , bolts , duct sealer ,tags ,charts labels, plenum, as per SMACNA standards, technical specifications, and drawings, complete with all other necessary accessories, components and devices to make a complete job. | TON | 0.1 | 172473.08776608948 | =D44*E44 |
| 230700 | DUCT INSULATION (SECTION 230700) |  |  |  |  |
|  | Supply and install thermal insulation for duct work according to the specification and as shown on drawings. Complete with‐but not limited to: internal sound lining as per specification, closing tape, vapor barriers, surface protection, installation, tags, flow indicators, labels, color code stickers, testing and commissioning. as per SMACNA standards, technical specifications, and drawings,  |  |  |  |  |
| 1) | Galvanized duct insulation, indoor cold air ducts, fiber glass wool with denisty 24 kg/m³, 1" thickness | m2 | 200 | 441.0571328369463 | =D48*E48 |
| 2) | Black steel ducts insulation, ducts connected to hoods,  rock wool with denisty 96 kg/m³, 2" thickness | m2 | 15 | 776.7871891755175 | =D49*E49 |
| 233713 | AIR OUTLETS (SECTION 233713) |  |  |  |  |
|  | Supply, install, connection, balancing and commissioning of grilles, diffusers complete with-but not limited to: straightners, dampers, plenums, clamps, hangers support and paint and all other accessories as per specifications and as shown on drawings. |  |  |  |  |
| 1) | RETURN CEILING DIFFUSER |  |  |  |  |
| a) | R.C.D. Face size 600X600, Neck 300 X 300 | No | 12 | 2699.0063352708657 | =D53*E53 |
| b) | R.C.D. Face size 600X600, Neck 450 X 450 | No | 5 | 3225.641717762742 | =D54*E54 |
| 2) | SUPPLY CEILING DIFFUSER |  |  |  |  |
| a) | S.C.D. Face size 600X600, Neck 300 X 300 | No | 16 | 2699.0063352708657 | =D56*E56 |
| b) | S.C.D. Face size 600X600, Neck 450 X 450 | No | 6 | 3225.641717762742 | =D57*E57 |
| 3) | EXHAUST ROUND DIFUSERS (DISK VALVE) |  |  |  |  |
| a) | DV-150 , Neck size Ø150 MM  | No | 28 | 1382.4178790411752 | =D59*E59 |
| 4) | SUPPLY AIR GRILL |  |  |  |  |
| a) | S.A.G, Neck size 250X250 MM | No | 1 | 8689.483811115957 | =D61*E61 |
| 5) | EXHAUST AIR GRILL |  |  |  |  |
| a) | E.A.G, Neck size 250X250 MM | No | 1 | 7372.895354886267 | =D63*E63 |
| b) | E.A.G, Neck size 500X250 MM | No | 24 | 10006.072267345648 | =D64*E64 |
| c) | E.A.G, Neck size 750X250 MM | No | 4 | 11980.954951690184 | =D65*E65 |
| d) | E.A.G, Neck size1000X250 MM | No | 4 | 13955.83763603472 | =D66*E66 |
| 6) | F.A.LOUVER |  |  |  |  |
| a) | F.A.LOUVER With Size 200x200 | No | 8 | 6319.624589902514 | =D68*E68 |
| b) | F.A.LOUVER With Size 400x500 | No | 2 | 9611.095730476742 | =D69*E69 |
| 7) | JET DIFUSERS |  |  |  |  |
| a) | JET DIFUSERS Neck size 250mm | No | 32 | 4542.230173992432 | =D71*E71 |
| 233413 233440 | VENTILATION SYSTEM (SECTION 233413, 233440) |  |  |  |  |
|  | Centrifugal Inline  Fresh Air Fans |  |  |  |  |
|  | Supply, installation and testing of fresh air fan section , complete with pre-filters with Flow Rate as per the following complete with TEFC motor IP54, power current  380V/3PH/50Hz. |  |  |  |  |
| a) | F.A.F-01, air capacity 710 lps , external st.pressure 250 PA | No | 1 | 110593.430323294 | =D76*E76 |
| b) | F.A.F-02, air capacity 425 lps , external st.pressure 200 PA | No | 1 | 77678.71891755174 | =D77*E77 |
| c) | H.M.F-01, air capacity 220 lps , external st.pressure 350 PA | No | 1 | 67146.01126771422 | =D78*E78 |
|  | AXIAL Inline  Exhaust Air Fans | axial |  |  |  |
|  |  complete with motors, impeller assembly, wires and wiring,  anti vibration control, connection to the nearest disconnect switch, fixings, supports, anchors, accessories, etc. complete as specified and as shown on drawings |  |  |  |  |
| a) | EX.F-01, air capacity 515 lps , external st.pressure 200 PA | No | 1 | 21065.41529967505 | =D81*E81 |
| b) | EX.F-02, air capacity 385 lps , external st.pressure 175 PA | No | 1 | 16457.355702871133 | =D82*E82 |
| c) | EX.F-03, air capacity 120 lps , external st.pressure 200 PA | No | 1 | 12902.566871050967 | =D83*E83 |
|  | Single inlet single width  Exhaust Air Fans |  |  |  |  |
|  | Single inlet single width fans, complete with motors, impeller assembly, wires and wiring,  anti vibration control, connection to the nearest disconnect switch, fixings, supports, anchors, accessories, etc. complete as specified and as shown on drawings |  |  |  |  |
| a) | H.EX.F-01, air capacity 260 lps , external st.pressure 300 PA | No | 1 | 13824.17879041175 | =D86*E86 |
|  | AIR CURTAIN |  |  |  |  |
|  | AIR CURTAIN 01 WITH 1500mm length | No | 2 | 37522.77100254618 | =D88*E88 |
| Total |  |  |  |  | =SUM(F6:F88) |
