---
type: extracted_document
source_name: BQO - MEP - Rev.5 - 5-5-2026.xlsx
source_extension: .xlsx
source_path: 01- Master/2026/مشروعات للدراسه -10/توكيل MAN ابو رواش/MEP/BQO - MEP - Rev.5 - 5-5-2026.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B476414FA-752A-4E60-9E72-D6E6D170415D%7D&file=BQO%20-%20MEP%20-%20Rev.5%20-%205-5-2026.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYH2CRSEOKTVMBHJ44WW43IXAQK5
size_bytes: 217783
last_modified: 2026-05-17T10:35:29Z
extraction_status: extracted
---

# BQO - MEP - Rev.5 - 5-5-2026.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: MEP - Summary

| General Project Information |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- |
| Project Name:  | MAN | Date:  | 2026-05-04 00:00:00 |  |  |
| Project Address:  | ABO RAWASH - GIZA - EGYPT | Version:  | 5 |  |  |
| SUMMARY |  |  |  |  |  |
| BILLS OF QUANTITIES |  |  |  |  |  |
| SECTION | DESCRIPTION | Total |  |  |  |
| 23 | HVAC | =HVAC!F67 |  |  |  |
| 22 | FIRE FIGHTING | ='Fire Fighting'!F76 |  |  |  |
| 24 | PLUMBING | =Plumbing!F79 |  |  |  |
| 26 | ELECTRICAL | =Electrical!F137 |  |  |  |
| 27 | COMMUNICATIONS | ='DIV-27 COM'!F28 |  |  |  |
| 28 | ELECTRONIC SAFETY & SECURITY | ='DIV-28 S&S'!F23 |  |  |  |
| 29 | COMPRESSED AIR SYSTEM | ='Compressed Air'!F36 |  |  |  |
| TOTAL  |  | =SUM(C11:D17) |  |  |  |

## Sheet: HVAC

| General Project Information |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Project Name : MAN - HVAC |  | Date: |  | =TODAY() |  |  |
| Project Address: ABO RAWASH - GIZA - EGYPT |  | Version: |  | 5 |  |  |
| Sr | Description | Unit | Quantity | Price | Total | Comments |
|  | Supply, delivery at site, installation, testing, commissioning, starting up, training and maintenance during the guarantee period all  in a neat workmanlike manner  as per attached drawings and technical specifications of the following: |  |  |  |  |  |
| 1 | DX SPLIT UNITS (INVERTER CONCEALED Type) |  |  |  |  |  |
|  | Supply, installation connecting, testing and commissioning of Split DX unit (Inverter Concealed type) at ambient temperature 105°F, complete with compressor, evaporator, condenser, evaporator fan, condenser fan, wall mounted thermostat, copper gas piping, concrete foundation for outdoor unit, electric wiring to nearest power source, concrete foundation, remote control, drain piping, to nearest drain point and all other necessary accessories, and all other necessary accessories, components and devices to make a complete job. Note: Contractor to coordinate with supplier for proper selection according to actual length of gas pipe and temperature to acheive the cooling required as per drawings & BOQ |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد وحدة التكييف فقط ( توريد المقاول العام ) 2- يشمل تركيب وحدة التكييف وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر مواسير الفريون والعزل الخاص بها , كبس مواسير الفريون , الفريون , القفزان , الاتياش , الأعمال المدنية , مواسير الصرف وربطها على اقرب نقطة صرف , التوصيلات الكهربائية وربطها لأقرب مصدر كهرباء ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 1.1 | S.U-01   18000 BTU/HR | NO | 2 | 6041.923551171393 | =E12*$D12 |  |
| 1.2 | S.U-02   24000 BTU/HR | NO | 4 | 6041.923551171393 | =E13*$D13 |  |
| 1.3 | S.U-03   30000 BTU/HR | NO | 2 | 6411.837237977806 | =E14*$D14 |  |
| 1.4 | S.U-04   36000 BTU/HR | NO | 2 | 6411.837237977806 | =E15*$D15 |  |
| 1.5 | S.U-05   42000 BTU/HR | NO | 3 | 6658.446362515413 | =E16*$D16 |  |
| 2 | DX SPLIT UNITS (INVERTER High Wall Type) |  |  |  | =E17*$D17 |  |
|  | Supply, installation connecting, testing and commissioning of Split DX unit (Inverter decorative High Wall type) at ambient temperature 105°F, complete with compressor, evaporator, condenser, evaporator fan, condenser fan, wall mounted thermostat, copper gas piping, concrete foundation for outdoor unit, electric wiring to nearest power source, concrete foundation, remote control, drain piping, to nearest drain point and all other necessary accessories, and all other necessary accessories, components and devices to make a complete job. Note: Contractor to coordinate with supplier for proper selection according to actual length of gas pipe and temperature to acheive the cooling required as per drawings & BOQ |  |  |  | =E18*$D18 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد وحدة التكييف فقط ( توريد المقاول العام ) 2- يشمل تركيب وحدة التكييف وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر مواسير الفريون والعزل الخاص بها , كبس مواسير الفريون , الفريون , القفزان , الاتياش , الأعمال المدنية , مواسير الصرف وربطها على اقرب نقطة صرف , التوصيلات الكهربائية وربطها لأقرب مصدر كهرباء ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 2.1 | DEC.-01   12000 BTU/HR | NO | 34 | 3575.832305795315 | =E19*$D19 |  |
| 2.3 | DEC.-02   24000 BTU/HR | NO | 9 | 3575.832305795315 | =E20*$D20 |  |
| 3 | FANS |  |  |  | =E21*$D21 |  |
| 3.1 | AXIAL WALL/GLASS FANS |  |  |  | =E22*$D22 |  |
|  | Supply, installation connecting, testing and commissioning of  Axial wall mounted exhaust fan complete with but not limited to: motor , gravity shuter, motor, starter, required civil works, electrical wiring to nearest power source on wall, and all other necessary accessories, components and devices to make a complete job  for the following:  |  |  |  | =E23*$D23 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المراوح فقط ( توريد المقاول العام ) 2- يشمل تركيب المرواح وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر القفزان , الاتياش , الأعمال المدنية ,  التوصيلات الكهربائية وربطها لأقرب مصدر كهرباء ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 3.1.1 | EX.W.F-01  FLOW RATE :  150 CFM | NO | 9 | 2281.134401972873 | =E24*$D24 |  |
| 3.1.2 | EX.W.F-02  FLOW RATE :  750 CFM | NO | 1 | 2281.134401972873 | =E25*$D25 |  |
| 3.1.3 | EX.W.F-03  FLOW RATE : 360 CFM | NO | 3 | 2589.395807644883 | =E26*$D26 |  |
| 3.2 | AXIAL INLINE  FANS |  |  |  | =E27*$D27 |  |
|  | Supply, installation connecting, testing and commissioning of  Exhaust axial inline fan complete with but not limited to:  motor , steel  frame, flexible duct connection on outlet and inlet, hangers, supports, inspection doors , required civil works, rods, anchors nut , bolts , electrical wiring to nearest power source, and and all other necessary accessories, components and devices to make a complete job  for the following:  |  |  |  | =E28*$D28 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المراوح فقط ( توريد المقاول العام ) 2- يشمل تركيب المرواح وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر القفزان , الاتياش , الأعمال المدنية ,  التوصيلات الكهربائية وربطها لأقرب مصدر كهرباء ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 3.2.1 | EX.I.F-01    FLOW RATE : 210 CFM , EXTERNAL STATIC :   0.3'' W.G | NO | 2 | 4932.182490752158 | =E29*$D29 |  |
| 3.2.1 | EX.I.F-02    FLOW RATE : 350 CFM , EXTERNAL STATIC :   0.3'' W.G | NO | 2 | 5548.705302096178 | =E30*$D30 |  |
| 3.2.2 | EX.I.F-03    FLOW RATE : 490 CFM , EXTERNAL STATIC :   0.3'' W.G | NO | 2 | 8631.319358816276 | =E31*$D31 |  |
|  | EX.I.F-04    FLOW RATE : 1700 CFM , EXTERNAL STATIC :   1'' W.G (AT PUMP RM) | NO | 1 | 10172.626387176326 | =E32*$D32 |  |
| 3.2.2 | FF-01    FLOW RATE : 1500 CFM , EXTERNAL STATIC :   1'' W.G (AT PUMP RM) | NO | 1 | 10172.626387176326 | =E33*$D33 |  |
| 3.3 | EXHAUST/SMOKE AXIAL INLINE  FANS (INLINE TWO SPEED FAN) |  |  |  | =E34*$D34 |  |
|  | Supply, installation connecting, testing and commissioning of  Exhaust / smoke axial inline fan, Designed and Listed for operation at 400̊ C for two hours, complete with but not limited to:  motor , steel  frame, flexible duct connection on outlet and inlet, hangers, supports, required civil works, inspection doors , rods, anchors nut , bolts , electrical wiring to nearest power source, and and all other necessary accessories, components and devices to make a complete job  for the following:  |  |  |  | =E35*$D35 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المراوح فقط ( توريد المقاول العام ) 2- يشمل تركيب المرواح وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر القفزان , الاتياش , الأعمال المدنية ,  التوصيلات الكهربائية وربطها لأقرب مصدر كهرباء ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 3.3.1 | EX./Sm.I.F-01    FLOW RATE : 2400/4000 CFM , EXTERNAL STATIC :   2'' W.G | NO | 1 | 16646.115906288534 | =E36*$D36 |  |
| 3.3.2 | EX./Sm.I.F-02    FLOW RATE : 3150/5250 CFM , EXTERNAL STATIC :   2'' W.G | NO | 1 | 16646.115906288534 | =E37*$D37 |  |
| 3.4 | Air curtain |  |  |  | =E38*$D38 |  |
|  | Supply, installation, connection, testing and commissioning of  Air curtain complete with but Not limited to:  gravity shutters and filters and all other accessories and connection all included as shown per drawings. |  |  |  | =E39*$D39 | * السعر المقدم من مقاول الباطن  1- لا يشمل ستارة الهواء فقط ( توريد المقاول العام ) 2- يشمل تركيب ستارة الهواء وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر القفزان , الاتياش , الأعمال المدنية ,  التوصيلات الكهربائية وربطها لأقرب مصدر كهرباء ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 3.4.1 | AC-01,   Length 2000 mm | NO | 4 | 1972.8729963008632 | =E40*$D40 |  |
| 3.4.2 | AC-02,   Length 1500 mm | NO | 2 | 1972.8729963008632 | =E41*$D41 |  |
| 4 | DUCT WORK |  |  |  | =E42*$D42 |  |
|  | Supply, installation connecting, testing and commissioning of galvanized materials fabricated, according to the specifications and drawings stored in good conditions, including all accessories, complete with-but not limited to: delivers, volume dampers, required civil works for proper fixation, door grille, fire dampers, flexible connection, inspection doors, support, hangers, rods, anchors nuts, bolts, riveting and sealers, sleeves, tags, charts labels, color code finishing, flow indicator,  earthing,as per drawings and specifications. |  |  |  | =E43*$D43 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 4.1 | Galvanized Duct | TON | 6 | 87053.02096177559 | =E44*$D44 |  |
| 5 | DUCT INSULATION  |  |  |  | =E45*$D45 |  |
| 5.1 | Supply and install Mineral fiber thermal insulation for duct work according to the specification and as shown on drawings. Complete with-but not limited to: internal sound lining where needed on drawings, closing tape, vapor barriers, adhesives, cladding, surface protection, aluminum cladding for external duct, installation, fasteners and coating, tags, flow indicators, labels, color code stickers, testing and commissioning. | m2 | 290 | 604.1923551171394 | =E46*$D46 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 6 | AIR DISTRIBUTION |  |  |  | =E47*$D47 |  |
|  | Supply, install, connection, balancing and commissioning of grilles, diffusers complete with-but not limited to: straightners, dampers, plenums, clamps, hangers support and paint and all other accessories as per specifications and as shown on drawings. |  |  |  | =E48*$D48 | * السعر المقدم من مقاول الباطن  1- لا يشمل مخارج الهواء فقط ( توريد المقاول العام ) 2- يشمل تركيب مخارج الهواء وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الكلامبات , الهناجر , الدهانات , البلينم ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 6.1 | Supply square diffuser |  |  |  | =E49*$D49 |  |
| 6.1.1 | SCD 12"X12"  | NO | 14 | 1479.6547472256475 | =E50*$D50 |  |
| 6.1.2 | SCD 14"X14"  | NO | 2 | 1479.6547472256475 | =E51*$D51 |  |
| 6.2 | Return square diffuser |  |  |  | =E52*$D52 |  |
| 6.2.1 | RCD | NO | 16 | 1479.6547472256475 | =E53*$D53 |  |
| 6.3 | Exhaust Air Diffuser |  |  |  | =E54*$D54 |  |
| 6.3.1 | EX.C.D  6''X6'' | NO | 17 | 1479.6547472256475 | =E55*$D55 |  |
| 6.3.2 | EX.C.D  10''X10'' | NO | 3 | 1479.6547472256475 | =E56*$D56 |  |
| 6.4 | Exhaust Side Air Grille |  |  |  | =E57*$D57 |  |
| 6.4.1 | EX.G  10''X6'' | NO | 2 | 1479.6547472256475 | =E58*$D58 |  |
| 6.4.2 | EX.G  10''X8'' | NO | 2 | 1479.6547472256475 | =E59*$D59 |  |
| 6.4.3 | EX.G  12''X10'' | NO | 1 | 1479.6547472256475 | =E60*$D60 |  |
| 6.5 | Supply Round diffuser |  |  |  | =E61*$D61 |  |
| 6.5.1 | SRD-Ø12" | NO | 9 | 1479.6547472256475 | =E62*$D62 |  |
| 6.6 | Fresh air sand trap louver |  |  |  | =E63*$D63 |  |
| 6.6.1 | F.A.L  80"x72" | NO | 2 | 2342.786683107275 | =E64*$D64 |  |
| 6.6.2 | F.A.L  24"x24" | NO | 2 | 1479.6547472256475 | =E65*$D65 |  |
| 6.6.3 | F.A.L  32"x28" | NO | 1 | 1849.5684340320593 | =E66*$D66 |  |
| Total Works Value |  |  |  |  | =SUM(F12:F66) |  |

## Sheet: Fire Fighting

| General Project Information |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Project Name : MAN - Fire Fighting |  | Date: |  | =TODAY() |  |  |
| Project Address: ABO RAWASH - GIZA - EGYPT |  | Version: |  | 5 |  |  |
| Sr | Description | Unit | Quantity | Price | Total | Comments |
|  | FIRE FIGHTING  SYSTEM |  |  |  |  |  |
| A.1 | FIRE FIGHTING PIPE NETWORK |  |  |  |  |  |
|  | Supply, install, test & hand-over the fire fighting water supply pipe network. The piping shall be black seamless steel pipes schedule 40 in compliance with ASTM- A53 for the indoors piping & standard weight  fittings according to specifications and as shown in drawings complete with all accessories,and closed sprinkler heads, risers shall be provided  as per the specifications & tender drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | Black seamless steel pipes schedule 40 |  |  |  |  |  |
| A1.1 | 25mm Pipe diameter (1") | M | 402 | 422.1948212083847 | =D14*E14 |  |
| A1.1 | 32mm Pipe diameter (1.25") | M | 54 | 562.0221948212085 | =D15*E15 |  |
| A1.1 | 40mm Pipe diameter (1.5") | M | 84 | 696.91738594328 | =D16*E16 |  |
| A1.1 | 50mm Pipe diameter (2") | M | 60 | 1029.593094944513 | =D17*E17 |  |
| A1.2 | 65mm Pipe diameter (2.5") | M | 120 | 1284.0937114673245 | =D18*E18 |  |
| A1.3 | 75mm Pipe diameter (3") | M | 48 | 1837.2379778051788 | =D19*E19 |  |
| A1.4 | 100mm Pipe diameter (4") | M | 294 | 2302.589395807645 | =D20*E20 |  |
| A1.5 | 150mm Pipe diameter (6") | M | 102 | 3791.6152897657216 | =D21*E21 |  |
| A2 | DRAIN RISER |  |  |  |  |  |
|  | Supply, install, test & hand-over the fire fighting drain pipe . The piping shall be galvanized  black seamless steel pipes schedule 40 in compliance with ASTM- A53 ,standard weight  fittings  complete with all accessories shall be provided  as per the specifications & tender drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A2.1 | 50mm drain riser | M | 60 | 1130 | =D24*E24 |  |
| B3 | MAIN VALVES |  |  |  |  |  |
|  | Supply, install, test &hand-over UL valves PN-16 to be installed at riser bottom complete with all accessories,fittings, as per the specifications & tender drawings.The units shall be in compliance with NFPA rules, UL listed & as shown in the tender documents. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المحابس فقط ( توريد المقاول العام ) 2- يشمل تركيب المحابس وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الكلامبات , الهناجر , الدهانات , الفلانشات , التحاميل ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| B3.1 | 150mm os&y gate valve + check valve + drain valve (6") | No | 1 | 6658.446362515413 | =D27*E27 |  |
| B3.2 | 100mm os&y gate valve + check valve + drain valve (4") | No | 1 | 5425.400739827374 | =D28*E28 |  |
|  | PIPING UNDERGROUND |  |  |  |  |  |
| C | Supply, install, test &hand-over the fire fighting supply pipe network . The piping shall be PN16 HDPE for the outdoor underground piping, seamless black steel schedule 40 for above-ground piping, according to specification and as shown in drawing complete with all accessories, flushing connection as per the specifications & tender drawings. specifications and as shown in drawings complete with all accessories |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| C1.1 | 100mm Pipe diameter | M | 45 | 901.3563501849569 | =D31*E31 |  |
| C1.2 | 150mm Pipe diameter | M | 75 | 1637.4845869297164 | =D32*E32 |  |
|  | ZONE CONTROL VALVE |  |  |  |  |  |
| D | Supplying, installing, connecting and testing of  Zone Control  valve assembly complete with indicative type  O.S&Y gate valve with tamper (supervisory) switches, water flow switch, Swing check valve, double sight glass, test valve and connection to fire alarm panel ,the item shall be complete with inter lock with fire panel of buildings complete with conduit, electric cabels and work. The units shall be in compliance with NFPA rules, UL listed & as shown in the tender documents. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المحابس فقط ( توريد المقاول العام ) 2- يشمل تركيب المحابس وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الكلامبات , الهناجر , الدهانات , الفلانشات , التحاميل ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| D1 | 100mm Pipe diameter | No | 4 | 5425.400739827374 | =D35*E35 |  |
| D2 | 50mm Pipe diameter | No | 1 | 3884.0937114673243 | =D36*E36 |  |
| E | FIRE FIGHTING SYSTEM AUTOMATIC SPRINKLERS |  |  |  |  |  |
|  | Supply and install automatic UL & FM sprinklers as specified by NFPA & approved by the local authority of jursidiction. The item shall be complete with piping required to be connected  with the system & gaskets,  supports, painting, & pressure gauges, and support meters and related inherent systems and protective elements, earthing, interlocking and connection with fire alarm and smoke system, test, start-up and commissioning for the power systems. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد الرشاشات فقط ( توريد المقاول العام ) 2- يشمل تركيب الرشاشات وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الكلامبات , الهناجر , الدهانات , التحاميل  ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| E1 | Standard response for 5.65 k-factor type,68° C rating temperature  PENDANT SPRINKLER | No | 134 | 73.98273736128237 | =D39*E39 |  |
| E2 | Standard response for 5.65 k-factor type,68° C rating temperature  UPRIGHT SPRINKLER | No | 35 | 73.98273736128237 | =D40*E40 |  |
| E3 | Quick Response for 8 k-factor type,68° C rating temperature  | No | 75 | 73.98273736128237 | =D41*E41 |  |
| F | FIRE EXTINGUISHERS |  |  |  |  |  |
|  | Supply, install, test & hand-over fire extinguishers. The units shall be in compliance with NFPA rules. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد طفايات الحريق فقط ( توريد المقاول العام ) 2- يشمل تركيب طفايات الحريق وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| F1 | FE-1 - 6 kg portable dry powder fire extinguisher | No | 23 | 3514.1800246609127 | =D44*E44 |  |
| F2 | FE-2 - 5 kg portable carbon dioxide fire extinguisher | No | 23 | 3514.1800246609127 | =D45*E45 |  |
| F3 | Trolly foam 50 liter  for OIL STORE & PUMP ROOM | No | 2 | 5240.443896424168 | =D46*E46 |  |
| G | FIRE HOSE CABINET |  |  |  |  |  |
|  | Supplying, installing, connecting and testing of fire hose steel cabinet with 65 mm brass valve, fire hose 65mm Dia. and 30 m long, and 40 mm brass valve, fire hose 25mm Dia. and 30 m long, with all adapters and fittings required for the complete assembly as specified and as shown on drawings.Approved fire hose reel steel station vertical recess or wall mounted as required per Arch., material stainless steel with mirror finish, including forming recess and all builder's work  |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد كبائن  الحريق بمحابسها فقط ( توريد المقاول العام ) 2- يشمل تركيب كبائن الحريق بمحابسها وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الربط على الشبكة الرئيسية , الدهانات , ............... إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| G1 | FHC-III ( 2.5"&1.5" Hose reel cabinet )  | No | 4 | 4007.3982737361284 | =D49*E49 |  |
| G2 | FHC-I ( 2.5"" Hose  cabinet )  | No | 6 | 4007.3982737361284 | =D50*E50 |  |
| H | SIAMESE CONNECTION |  |  |  |  |  |
|  | Supply, install, test & hand-over Siamese connection with Four outlets complete with Check Valve, pipe connections to the pipe network and controls. The units shall be in compliance with NFPA rules & UL listed & as shown in the tender documents | No | 1 | 6103.575832305795 | =D52*E52 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد  الوصلة السياميسية ومحبس عدم الرجوع فقط ( توريد المقاول العام ) 2- يشمل تركيب الوصلة السياميسية ومحبس عدم الرجوع  وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الربط على الشبكة الرئيسية , الدهانات , التحاميل , ............... إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| I | LANDING VALVE 65MM |  |  |  |  |  |
|  | Supply, install, test &hand-over UL landing valves PN-16 to be installed at stairs complete with all accessories,fittings, as per the specifications & tender drawings. | No | 1 | 6103.575832305795 | =D54*E54 | لا يشمل التوريد |
| J | FIRETRACE SYSTEM |  |  |  |  |  |
|  | Supply, install, connect and test of fire search protection system. The item shall include calculation of the agent required quantities. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد طفايات الحريق فقط ( توريد المقاول العام ) 2- يشمل تركيب طفايات الحريق وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| J1 | ELEC. PANEL-1                               weight = 2 kg       | LS | 17 | 3205.918618988903 | =D57*E57 |  |
| J2 | ELEC. PANEL-2                               weight = 6 kg      | LS | 6 | 3822.4414303329227 | =D58*E58 |  |
| K | FIRE FIGHTING FM200 SYSTEM |  |  |  |  |  |
|  | Supplying, installing, connecting testing and commissioning of automatic  FM-200 Extinguishing system, the item shall include mainfolds, nozzels, piping work, switches,control panel ip54 and connected to main alarm control panel with alarm modules. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| K1 | IT ROOM  with capacity of 54 kg. | LS | 1 | 521578.2983970407 | =D61*E61 |  |
| L | PUMP PLANT AREA |  |  |  |  |  |
| L1 | MAIN ELECTRIC FF PUMP |  |  |  |  |  |
|  | Supply and install fire pump system, complete with pump, motor, controller & accessories. The pump shall be complete with eccentric tapered suction reducer, concentric tapered discharged increaser, hose valves, caps and chains, pressure gages, circulation relief valve, automatic air release valve, ball drip valve, coupling guard, water measuring device & test header. The works shall include steel base and frame, shut-off valves, valves, check valve, drainage valve, vent valve, strainer,  neoprene connectors, earthing, piping required to be connected with the system including fittings, flange, bolts, nuts, gaskets, supports, painting, thermometers, temperature & tags, labels, flow indicators and color codes, all shall be UL listed, FM approval & NFPA - 20 standard. The pumps performance shall be as specified & shown in the tender drawings. The works shall include start up & commisioning as per specs. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد طلمبة الكهرباء  فقط ( توريد المقاول العام ) 2- يشمل تركيب طلمبة الكهرباء وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر المسلوب اللامركزى , السلاسل , التحاميل , الفلانشات , المسامير , الصواميل , الورد , الجوانات , سلك اللحام , الدهانات , التحاميل , الهناجر , حجر القطعية  , الأعمال المدنية , الأعمال الحديدية , استيكرات المسميات , المحابس , الجوانات  , الدهانات , المسميات ,  ............... إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | The pump shall be rated at a discharge of 750 gpm at @ 160 PSI head.  | No | 1 | 764488 | =E65*D65 |  |
| L2 | MAIN DIESEL FF PUMP |  |  |  |  |  |
|  | Supply, install, connect and test Diesel fire pump complete with pump, diesel motor, controller & accessories. The motor shall be water cooled jacketed through a factory mounted heat exchanger. The heat exchanger shall be supplied with water from the water tank & the outgoing water shall be fed back to the tank. The pump shall be complete with eccentric tapered suction reducer, concentric tapered discharged increaser, hose valves, caps and chains, pressure gages, circulation relief valve, automatic air release valve, ball drip valve, coupling guard, water measuring device & test header. The item shall include battery charger & all specified accessories, all shall be UL listed, FM approval & NFPA - 20 standard. The engine exhaust piping shall be directed to the ambient atmosphere. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد ء طلمبة الديزل فقط ( توريد المقاول العام ) 2- يشمل تركيب طلمبة الديزل وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر المسلوب اللامركزى , السلاسل , التحاميل , الفلانشات , المسامير , الصواميل , الورد , الجوانات , سلك اللحام , الدهانات , التحاميل , الهناجر , حجر القطعية  , الأعمال المدنية , الأعمال الحديدية , استيكرات المسميات , المحابس , الجوانات  , الدهانات , المسميات ,  ............... إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | The pump shall be rated at a discharge of 750 gpm at @ 160 PSI head.  | No | 1 |  |  |  |
| L3 | JOCKEY FF PUMP |  |  |  |  |  |
|  | Supply and install jockey pump of close coupled turbine type, cast iron frame and case, bronze impeller, bronze fitted, stainless steel shaft, tungsten carbide mechanical seal. The pump shall be complete with all standard accessories and options as mentioned such as impeller, motor, base, ..etc. complete with steel base and frame, shut-off valves, valves, check valve drainage valve, vent valve, strainer, neoprene connectors, earthing, piping required to be connected with the system including fittings, flange, bolts, nuts, gaskets, supports, painting & pressure gauges, rubber pad for sound isolation and supports and tags, labels, flow indicators and color codes. The pumps shall be equipped with mechanical seal with the performance as scheduled in tender drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد طلمبة الجوكى  فقط ( توريد المقاول العام ) 2- يشمل تركيب طلمبة الجوكى وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر المسلوب اللامركزى , السلاسل , التحاميل , الفلانشات , المسامير , الصواميل , الورد , الجوانات , سلك اللحام , الدهانات , التحاميل , الهناجر , حجر القطعية  , الأعمال المدنية , الأعمال الحديدية , استيكرات المسميات , المحابس , الجوانات  , الدهانات , المسميات ,  ............... إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | The pump shall be rated with a discharge of 50 GPM @ 170 PSI HEAD. | No | 1 |  |  |  |
| L4 | FF PUMPS CONTROLLERS |  |  |  |  |  |
|  | Supply and install fire pumps controllers, all shall be UL listed, FM approval & NFPA - 20 standard with an automatic and manual built-in emergency transfer switch specifically approved for fire pump service. All wiring between the fire pump controller and the transfer switch shall be done at the factory and the entire unit assembly factory tested. The transfer switch shall include emergency power isolation switch, control relays, solid state sensing and timing equipment as well as the power transfer switch all in IP54 enclosure.The item shall include all cabling between the starter panelboard and the FF pumps including cable trays, flexible conduits, control wiring. The starter panel shall include relays, contactors,lamps, and alarms., volt, power, current meters and related inherent systems and protective elements, earthing, interlocking and connection with fire alarm and smoke system for main & jockey FF pumps. The works include testing, start-up and commissioning .  | LS | 1 | 203452.52774352653 | =E73*D73 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد اللوحة الكهربائية  فقط ( توريد المقاول العام ) 2- يشمل تركيب اللوحة الكهربائية وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الكابلات بين لوحة التشغيل واللوحة الرئيسية  , كابلات الكنترول  , ............... إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| L5 | PLANT FF WORKS |  |  |  |  |  |
|  | Supply and install piping network inside the pump room from black seamless steel pipes Schedule 40 including the alarm check valve, retarding chamber, main drain connection and valve, auxiliary drains and valves, alarm test connections, pressure gauges, flow alarm pressure switches, flushing connections,filling line with solenoid valve,st.steel ladder,access door test line and relief line shoud be Hot Galvanized seamless steel pipes Schedule 40, (puddle flanges  shoud be Hot Galvanized seamless steel pipes Schedule 80) & complete with valves, strainers, check valves, fittings, gauges, pressure & flow switches, tamper switches, venture -type test flow meter (UL listed & FM approved), hangers, supports, rubber pad for sound isolation and supports and tags, labels, flow indicators and color codes, etc.  . The item shall be complete with all accessories as specified & shown in the tender drawings.  | LS | 1 | 856966.7077681875 | =E75*D75 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| Total Works Value |  |  |  |  | =SUM(F10:F75) |  |

## Sheet: Plumbing

| General Project Information |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Project Name : MAN - Plumbing |  | Date: |  | =TODAY() |  |  |
| Project Address: ABO RAWASH - GIZA - EGYPT |  | Version: |  | 5 |  |  |
| Sr | Description | Unit | Quantity | Price | Total | Comments |
| 1 | Supply, install, test and commission water closet  as specified from the best quality according to the drawings and technical consultant approval the price also includes all fittings and special pieces (drainge & water supply ) and all horizontal & vertical piping (drainge & water supply) to the nearest soil stacks or inspection chamber and all the necessary items to complete the work . |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المرحاض فقط ( توريد المقاول العام ) 2- يشمل تركيب المرحاض وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر , الأعمال المدنية , مواسير التغذية , مواسير الصرف , الليات , المانيجا , محابس الزاوية  ,   ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 1.1 | water closet | NO | 19 | 2712.700369913687 | =D11*E11 |  |
| 2 | Supply,Install,test and commission lavatory (Counter-Top) basin complete with rim mounted chrome plated mixer with pop up waste, chrome plated angle valves and flexible tubes the price also includes all fittings and special pieces (drainge & water supply ) and all horizontal & vertical piping (drainge & water) to the nearest floor drain or galytrap and all the necessary items to complete the work . | NO | 21 | 2712.700369913687 | =D12*E12 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد الحوض والخلاط فقط ( توريد المقاول العام ) 2- يشمل تركيب الحوض والخلاط وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر , الأعمال المدنية , مواسير التغذية , مواسير الصرف , الليات , صرف الحوض , محابس الزاوية  ,   ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 3 | Supply, install, test and commission Urinal  complete with dividers, chrome plated flushing pipe work,automatic timed flushing cistern, supports and all necessary fittings. | NO | 11 | 1972.8729963008632 | =D13*E13 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المبولة والضاغط والفاصل فقط ( توريد المقاول العام ) 2- يشمل تركيب المبولة والضاغط والفاصل وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر , الأعمال المدنية , مواسير التغذية , مواسير الصرف , الفواصل  ,   ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 4 | Supply, install, test and commission stainless steel sink frank sami model   , Double blow complete with chrome plated sink mixer with pop up waste ,including all necessary fittings, connectors ,angle valves,chrome plated chain and rubber plug ,with all necessary supports and fixing . | NO | 4 | 2157.829839704069 | =D14*E14 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد الحوض والخلاط فقط ( توريد المقاول العام ) 2- يشمل تركيب الحوض والخلاط وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر , الأعمال المدنية , مواسير التغذية , مواسير الصرف , الليات , صرف الحوض , محابس الزاوية  ,   ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 5 | Supply, install and test Horizontal electric water heater from approved factoury including all fittings,valves, all horizontal & vertical piping and electricalworks… etc.  from the best quality according to the technical consultant approved  |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد السخان فقط ( توريد المقاول العام ) 2- يشمل تركيب السخان وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر  مواسير التغذية ,  الليات , محابس الزاوية  ,   ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 5.1 | Water heater 50 Litre   | NO | 4 | 1602.9593094944514 | =D16*E16 |  |
| 5.2 | Water heater 30 Litre   | NO | 11 | 1602.9593094944514 | =D17*E17 |  |
| 6 | Supply, installation, washing and sterilization of main water supply pipes made of HDPE 10 BAR complete with connection to main water tank & all its components of special parts (elbows - subscribers - disconnections - methods) and the category includes supply, drilling and concrete supports at the elbows and special parts, valve bases, insulation, installation, experiment and backfilling With clean graded grinding sand free of dirt and salts under the pipes with a minimum of 10 cm and around and above the upper plotter for pipes with a thickness of 30 cm and clean soil free from blistering stones from the drilling product up to the level of the paving and the category includes the supply and installation of flanges every 12 meters in a limit and all that is necessary to finish the work is complete according to what It is in terms of technical specifications and drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 6.1 | Dia 100 mm. | MR | 60 | 799.0135635018496 | =E19*D19 |  |
| 7 | MAIN ISOLATING Valve  |  |  |  |  |  |
|  | Supply, installation and testing of cast-iron isolation valves on the water supply network installed inside the valve rooms according to the technical specifications and the origins of the industry and loaded on them all the necessary parts of the subscribers and connections of the removal and installation of cast iron and loaded on the item any work or materials necessary to finish the work completely according to technical specifications And industry assets. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 7.1 | Gate Valve Dia 100mm. | NO | 2 | 17509.24784217016 | =E22*D22 |  |
| 8 | Branch  ISOLATING Valve |  |  |  |  |  |
| 8.1 | In number, supply and installation branch isolating valves Dia 50mm including valve rooms with dimensions of 60 cm x 60 cm and a depth of 60 cm including cast iron 40 ton bearing capacity  cover. It is necessary to feed the buildings with water. The category includes drilling and support of the sides of the excavation, transfer of soil and excess concrete brushes to public landfills, dewatering of the surface water and backfilling with good drilling results, and all that is necessary to complete the work fully Directed according to technical specifications and industry principles. | NO | 2 | 16276.202219482122 | =E24*D24 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 9 | Per linear meter Supply, install, test and commission polypropline pipes PN 20 providing with fiber layer to expansion resistance and sun rays, Germany production for cold water supply riser , suspended pipes complete with all fittings ,fixing ,supports , flexiable joints, air vent and all necessary works according to the drawing and the technical consultant approval .  The pipes shall be surface or embedded. The pipe hangers shall be nickel chrome clevis type as per Grinnel co products specifications or approved equal.  |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 9.1 | Diameter 20 mm | MR | 200 | 289.1491985203453 | =D26*E26 |  |
| 9.2 | Diameter 25 mm | MR | 36 | 347.71886559802715 | =D27*E27 |  |
| 9.3 | Diameter 32 mm | MR | 36 | 429.09987669543773 | =D28*E28 |  |
| 9.4 | Diameter 40 mm | MR | 40 | 543.7731196054254 | =D29*E29 |  |
| 9.5 | Diameter 50 mm | MR | 120 | 626.387176325524 | =D30*E30 |  |
| 9.6 | Diameter 63 mm | MR | 60 | 800.2466091245376 | =D31*E31 |  |
| 9.7 | Diameter 75 mm | MR | 20 | 1125.154130702836 | =D32*E32 |  |
| 9.8 | Diameter 100 mm | MR | 20 | 2056.103575832306 | =D33*E33 |  |
| 10 | Supply, install, test water tap of high production 25 mm for car service (ground floor)  according to the drawing and the technical consultant approval .  | NO. | 7 | 1233.0456226880394 | =D34*E34 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 11 | Supply and Installation of gate valves & water water as shown on specifications and drawings c/w all necessary coupling, Adapters and accessories.  |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 11.1 | Gate valve 20 mm diameter. | NO. | 10 | 4069.0505548705305 | =D36*E36 |  |
| 11.2 | Gate valve 25 mm diameter. | NO. | 2 | 5363.748458692972 | =D37*E37 |  |
| 11.3 | Gate valve 32 mm diameter. | NO. | 4 | 8014.796547472257 | =D38*E38 |  |
| 11.4 | Gate valve 50 mm diameter. | NO. | 2 | 14426.633785450062 | =D39*E39 |  |
| 11.5 | Water hammer arrestor 0.5 inch | NO. | 7 | 1849.5684340320593 | =D40*E40 |  |
| 12 | WATER METER  |  |  |  |  |  |
|  | In number, supply and installation of a water meter Dia 110 mm.made of chrome-coated copper B-Meters or similar Western industry of the finest types and whose specifications meet the needs of the conditions brochure and the Egyptian code .. The category is loaded with a connection to disassemble and install from an approved sample and the supply and installation of an isolation valve before and after it. The category also includes supply and work of a room From reinforced concrete, walls and ceiling thickness of 15 cm, with dimensions and depth, with drawings, the highest reinforced concrete mattress, thickness of 10 cm, including excavation and backing of its sides, transfer of excess soil to public landfills, dewatering and backfilling with a gray flower cover 80 x 80 cm, equipped with a ring weighing 125 kg and whiteness from the inside and outside with cement mortar, insulation, backfilling and all What is required according to specifications | NO. | 1 | 61652.28113440198 | =D42*E42 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | DRAINAGE |  |  |  |  |  |
| 13 |  Per linear meter Supply, install, test and commission UPVC pipes for drainage stacks  pipes and vent stacks ( 6 Bar ) complete with all fittings ,fixing ,supports, floor clean outs, celling clean outs every 12-15 m, flexiable joints and necessary works according to the drawing and the technical consultant approval .   |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 13.1 | Diameter50 mm  | MR | 50 | 290.3822441430333 | =D45*E45 |  |
| 13.2 | Diameter 75 mm  | MR | 60 | 403.94574599260176 | =D46*E46 |  |
| 13.3 | Diameter 110 mm  | MR | 120 | 572.1331689272504 | =D47*E47 |  |
| 14 |  Supply, installation, testing, and commissioning of underground uPVC drainage pipes (6 bar rating), measured per linear meter. The rate shall include, but not be limited to, connection to drainage tanks, excavation, backfilling, sand bedding, all necessary fittings and accessories, and complete execution in accordance with drawings, specifications, and Engineer’s instructions.” |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 14.1 | Diameter160 mm  | MR | 180 | 971.0234278668311 | =D49*E49 |  |
| 14.2 | Diameter110 mm  | MR | 40 | 609.1245376078915 | =D50*E50 |  |
| 15 | FORCED MAIN PIPE  |  |  |  |  |  |
|  |  Supply, installation, testing, and commissioning of  uPVC drainage pipes (16 bar rating), measured per linear meter. The rate shall include, but not be limited to, connection to drainage tanks, excavation, backfilling, sand bedding, all necessary fittings and accessories, and complete execution in accordance with drawings, specifications, and Engineer’s instructions.” |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 15.1 | Dia 75mm. | MR | 10 | 536.6387176325524 | =D53*E53 |  |
| 16 | Supply, install, test and  commission uPVC floor drain inside tolites with Stainless Steel cover with trap of approved pattern,from the best quality  and water seal Price shall include the connection to the nearest galytrap or waste stacks  and all the necessary items to complete the work . |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 16.1 | Floor drain of 75 mm out let | NO | 25 | 2466.091245376079 | =D55*E55 |  |
| 16.2 | Wall clean outlet 100mm | NO | 7 | 3329.2231812577065 | =D56*E56 |  |
| 16.3 | Floor clean outlet 75mm | NO | 12 | 2466.091245376079 | =D57*E57 |  |
| 17 | Supply, install, test and commission commission UPVC roof drain,Stainless Steel cover with trap of approved pattern,from the best quality Price shall include the connection to the nearest waste stacks or galytrap and  all necessary works according to the drawing and the technical consultant approval .   |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 17.1 | Roof Drain 75mm. | NO | 2 | 2712.700369913687 | =D59*E59 |  |
| 18 | Supply, Construct  and test plastic galytrap with size 0.30x0.30m Price shall include the connection to the nearest inspection chamber and necessary works according to the drawing and the technical consultant approval .   | NO | 3 | 3575.832305795315 | =D60*E60 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 19 | Supply, erect, test & hand-over drainage inspection chamber complete with 600x600 cast iron cover under heavy truck load (60 ton bearing strength) and all necessary accessories. The chamber shall be constructed of 250mm thickness brick walls, waterproofing, insulation, plain concrete base & reinforced concrete top slab. The item shall include excavation, backfilling & the removal of the excess soil to approved destinations outside the site. The item shall include all necessary accessories to maintain adequate completion as per specifications & tender drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 19.1 | IC (600X600X600mm) | NO | 2 | 12330.456226880395 | =D62*E62 |  |
| 19.3 | IC (600X900X900mm) | NO | 2 | 14796.547472256474 | =D63*E63 |  |
| 19.4 | IC (600X900X1200mm) | NO | 1 | 18495.684340320593 | =D64*E64 |  |
| 19.5 | Supply, Construct slow down chamber (1200X600) of cement brick buildings with a thickness of 38 cm with the required depth. The category includes excavation in all types of soil and backfilling with the result of good drilling, supplying and pouring a mattress of ordinary concrete, thickness of 20 cm, at the bottom of the room with a flap of 10 cm on each side and the ceiling of reinforced concrete thickness of 15 cm and cast iron cover (60 ton bearing strength ). The item cast iron cover shall be approved by the state authority of jurisdiction with the work of tendencies, shanks, waterproofing, insulation, backfilling and all that is needed according to the drawings and specifications in full | NO | 1 | 36991.368680641186 | =D65*E65 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 20 | Supply, erect, test & hand-over sewer manhole constructed of concrete cast-in manhole base &  manhole riser. The item includes ductile cast iron 60 ton bearing capacity  cover & frame, manhole steps & benching. Excavation, back filling & excess soil removal to its approved destinations are included in the item works. The Sewer manhole structure shall be treated againest water leakage. The item cast iron cover shall be approved by the state authority of jurisdiction. The sewer construction shall comply with the tender attached design drawings & specifications. The works shall be complete with all accessories as specified & shown in the tender drawings. The sewer manhole covers shall be product of Tawakol or approved equal. | NO | 1 | 18495.684340320593 | =D66*E66 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 21 | Supply, Construct  and test  400 GPM oil interceptor Chamber with cast iron heavy duty cover 60 tons complete with fabricated oil interceptor with inner size 250*250*250 cm complete as specified price include but not limited  excavations in all surfaces, backfilling, hauling debris, form work,the item include sediment bucket, the connecting pipe line with 160 mm diam  to the manhole , and all  necessary to complete the work according to the drawing and the technical consultant approval .  | NO | 1 | 135635.01849568434 | =D67*E67 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 22 | Supply, Construct  and test  300 GPM oil interceptor Chamber with cast iron heavy duty cover 60 tons complete with fabricated oil interceptor with inner size 250*250*300 cm complete as specified price include but not limited  excavations in all surfaces, backfilling, hauling debris, form work,the item include sediment bucket, the connecting pipe line with 100 mm diam  to the manhole , and all  necessary to complete the work according to the drawing and the technical consultant approval .  | NO | 1 | 160295.93094944514 | =D68*E68 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 23 | Supply, Construct concrete drain channel ( 300 width x200 mm depth ) with heavy duty cast iron cover and outlet diameter 110 mm , with the work of all connections to the oil interceptor chamber including all necessary works according to the drawing and the technical consultant approval .   | MR | 110 | 3699.1368680641185 | =D69*E69 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 24 | Pump for domestic water:                                                 A factory assembled and tested two vertical booster pumping set ( 1 woring + 1 standbye ), each having discharge 56 GPM at 3.084 BAR, complete with electric motors base with concrete inertia foundation, power and control cables, galvanized steel conduits, galvnized cable trays,....etc. from the electric disconect switch to the control of the pumps set, with all necessary accessories required for the specified performance.  The set includes gate valves at intake and at delivery as well as check valves at delivery, the suction inlets to each pump is to be provided with a strainer.  | SET | 1 | 98643.64981504316 | =D70*E70 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد الطلمبات فقط ( توريد المقاول العام ) 2- يشمل تركيب الطلمبات وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر , الأعمال المدنية , مواسير خط السحب , مواسير خد الطرد , المحابس , الفلانشات , المسامير , الورد , الصواميل , الجوانات , التحاميل , التوصيلات الكهربائية , المفاتيح الكهربائية ,   ,   ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 25 | Supply, Construct concrete sump pit  with dimensions 1.50 x 1.50 m and dipth 1.50 m at pump room, contains two submersible pumps 1 working &1 stand by. Pump Impeller shall be cast iron or bronze. The pumps shall be with bronze, stainless steel or other approved corrosion-resisting metal shaft. The pump bearings shall be anti-friction type for thrust. The pumps head capacity characteristics shall not permit overloading at any point of the curve. The item shall include sump guide rails & quick connection discharge elbow.The item shall be complete with starter panel & level control mechanism with switches to start and stop pumps automatically and to activate high water alarm. The high water alarm shall be connected with bell, indicating light, transformer and silencing switch. The item shall include the shown valves at the discharge valves as shown in the design drawing details | LS | 1 | 98643.64981504316 | =E71*D71 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد الطلمبات فقط ( توريد المقاول العام ) 2- يشمل تركيب الطلمبات وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر , الأعمال المدنية , مواسير خط السحب , مواسير خد الطرد , المحابس , الفلانشات , المسامير , الورد , الصواميل , الجوانات , التحاميل , التوصيلات الكهربائية , المفاتيح الكهربائية ,   ,   ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | Set-1: Performance pump (each) is |  |  |  |  |  |
| 25.1 | 50 gpm @ 1 bar (1 DUTY + 1 STANDBY) | SET | 1 | 92478.42170160296 | =E73*D73 |  |
|  | WASTE OIL COLLECTION SYSTEM |  |  |  |  |  |
| 26 | Supply and install an underground waste oil drainage system using ASTM A53 Grade B Seamless Black Steel Pipes 3 inch and 4 inch, Schedule 40. All joints must be butt-welded for maximum leak prevention under heavy truck loads. Pipes shall be protected externally with bituminous coating and heavy-duty PVC anti-corrosion wrapping, installed with a 2% minimum slope, and bedded in 200mm of sweet sand. The system includes heavy-duty (Grade D) cast iron cleanouts at every change of direction, flush-mounted to withstand vehicle traffic. | ITEM | 1 |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| 26.1 | OIL OUTLET WITH HOSE SUCTION (2M) | NO | 6 | 3082.6140567200987 | =D76*E76 |  |
| 26.2 | 3" pipe diameter. | MR | 36 | 1991.3686806411838 | =D77*E77 |  |
| 26.3 | 6" pipe diameter. | MR | 78 | 3945.7459926017264 | =D78*E78 |  |
| Total Works Value |  |  |  |  | =SUM(F10:F78) |  |

## Sheet: Electrical

| General Project Information |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Project Name : MAN - Electrical |  | Date: |  | =TODAY() |  |  |
| Project Address: ABO RAWASH - GIZA - EGYPT |  | Version: |  | 5 |  |  |
| Sr | Description | Unit | Quantity | Price | Total | Comments |
| A | INTERIOR LIGHTING. |  |  |  |  |  |
|  | Supplying, Installing, connecting and testing lighting fixtures including all drivers,  mounting brackets, all necessary accessories, ancillary works and materials required for complete installation as specified and as indicated on the drawings for the following items:- |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد الكشافات فقط ( توريد المقاول العام ) 2- يشمل تركيب الكشافات وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر المسامير , الأعمال المدنية ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-1 | Light Fixture F1 | No | 264 | 1233.0456226880394 | =E13*D13 |  |
| A-2 | Light Fixture F2 | No | 164 | 1233.0456226880394 | =E14*D14 |  |
| A-3 | Light Fixture F3 | No | 136 | 863.1319358816277 | =E15*D15 |  |
| A-4 | Light Fixture F4 | No | 8 | 1233.0456226880394 | =E16*D16 |  |
| A-5 | Light Fixture F5 | No | 54 | 6165.228113440197 | =E17*D17 |  |
| A-6 | Light Fixture F6 | No | 58 | 863.1319358816277 | =E18*D18 |  |
| A-7 | Light Fixture F7 | No | 15 | 3082.6140567200987 | =E19*D19 |  |
| A-8 | Light Fixture F8 EXIT SIGN | No | 20 | 863.1319358816277 | =E20*D20 |  |
| A-9 | Light Fixture F9 including track lighting | No | 32 | 6165.228113440197 | =E21*D21 |  |
| A-10 | Light Fixture F10 | No | 8 | 3082.6140567200987 | =E22*D22 |  |
| A-11 | Light Fixture F11 | No | 4 | 3082.6140567200987 | =E23*D23 |  |
| A-12 | Light Fixture F12 FOR ROOF | No | 17 | 246.6091245376079 | =E24*D24 |  |
| A-12 | Light Fixture F2 FOR CAR SERVICE TUNNEL | No | 18 | 1233.0456226880394 | =E25*D25 |  |
| B | LIGHTING SWITCHES  |  |  |  |  |  |
|  | Supplying, installing, connecting and testing lighting switches including all necessary accessories, ancillary works and materials required for complete installation as specified and as indicated on the drawings for the following items:- |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المفاتيح فقط ( توريد المقاول العام ) 2- يشمل تركيب المفاتيح وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر المسامير , الأعمال المدنية ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| B-1 | 10A, One Way - One Gang Lighting Switch  | No | 55 | 123.30456226880395 | =D28*E28 |  |
| B-2 | 10A, One Way - Two Gang Lighting Switch  | No | 9 | 123.30456226880395 | =D29*E29 |  |
| B-3 | 10A, One Way - One Gang Lighting Switch  W.P | No | 6 | 123.30456226880395 | =D30*E30 |  |
| B-4 | 10A, One Way - Two Gang Lighting Switch  W.P | No | 17 | 123.30456226880395 | =D31*E31 |  |
| B-5 | 10A, Intermediate Lighting Switch   | No | 8 | 123.30456226880395 | =D32*E32 |  |
| C | WIRING DEVICES AND DISCONNECT SWITCHES |  |  |  |  |  |
|  | Supplying, installing, connecting and testing sockets including plugs for industrial sockets only, all necessary accessories, ancillary works, cable trunk routing, cable tray routing, and materials required for complete installation as specified and as indicated on the drawings for the following items:- |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد البرايز فقط ( توريد المقاول العام ) 2- يشمل تركيب البرايز وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر المسامير , الأعمال المدنية, الترقيم ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| C-1 | 16A Single Socket Outlet IP=20 | No | 85 | 123.30456226880395 | =D35*E35 |  |
| C-2 | 16A Duplex Socket Outlet IP=20 | No | 160 | 123.30456226880395 | =D36*E36 |  |
| C-3 | 16A Single Socket Outlet IP 54 for Toilets & Pantry  | No | 28 | 123.30456226880395 | =D37*E37 |  |
| C-4 | 32A Power Sockets FOR IT ROOM | No | 2 | 123.30456226880395 | =D38*E38 |  |
| C-5 | Floor Box (FB-01) | No | 12 | 308.26140567200986 | =D39*E39 |  |
| C-6 | 230V/32A Weather Proof Disconnect switch wall mounted (2P+E) for AC Units (indoor & outdoor units) | No | 88 | 246.6091245376079 | =D40*E40 |  |
| C-7 | 230V/32A Weather Proof Disconnect switch ceiling mounted (2P+E) for AC Units (indoor & outdoor units) | No | 6 | 246.6091245376079 | =D41*E41 |  |
| C-8 | 230V/40A Weather Proof Disconnect switch ceiling mounted (2P+E) for AC Units (indoor & outdoor units) | No | 16 | 246.6091245376079 | =D42*E42 |  |
| C-9 | 230V/20A Weather Proof Disconnect switch (2P+E) for Water Heater & Air Curtians | No | 21 | 246.6091245376079 | =D43*E43 |  |
| C-10 | 230V/20A Weather Proof Disconnect switch (2P+E) for Ex.fans (main elec. Room, Warranty parts, Pump RM)  | No | 5 | 246.6091245376079 | =D44*E44 |  |
| C-11 | Socket Panels 40A (Refer to General Detail Drawing ) | No | 14 | 616.5228113440197 | =D45*E45 |  |
| C-12 | Electric Outlet FACP, FM200 & Access Door | No | 3 | 246.6091245376079 | =D46*E46 |  |
| C-13 | A/C Thermostat complete with back box, PVC conduit, control cable (location shall be as per approved HVAC shop drawings) | No | 11 | 246.6091245376079 | =D47*E47 |  |
| C-14 | 400V/40A Weather Proof Disconnect switch (4P+E) for dryer | No | 1 | 246.6091245376079 | =D48*E48 |  |
| C-14 | 400V/50A Weather Proof Disconnect switch (4P+E) for lifts, pumps, crane | No | 7 | 246.6091245376079 | =D49*E49 |  |
| C-15 | 400V/63A Weather Proof Disconnect switch (4P+E) for UPS | No | 1 | 246.6091245376079 | =D50*E50 |  |
| C-15 | 400V/150A Weather Proof Disconnect switch (4P+E) for compressor  | No | 1 | 246.6091245376079 | =D51*E51 |  |
| C-16 | 400V/250A Weather Proof Disconnect switch (4P+E) for fire pumps | No | 1 | 246.6091245376079 | =D52*E52 |  |
| C-17 | 400V/30A Weather Proof Disconnect switch (6P+E) for ventilation fans at GF & Second Floor | No | 2 | 246.6091245376079 | =D53*E53 |  |
| E | LOW VOLTAGE ELECTRICAL POWER CONDUCTORS AND CABLES |  |  |  |  |  |
|  | Supply, install, connect and test PVC insulated 450/750V stranded copper conductor wires from branch circuit panelboards to light & power outlets including raceways noting that (Embeded or above false ceiling conduits should be rigid PVC & Exposed conduits should be EMT), Cable Trunk / Cable Tray / Conduits as per shown on the drawings, termination, glands and all necessary accessories and ancillary works required for complete operative system. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | Note: Embeded or concealed surface mounted  conduits should be rigid PVC.  Exposed mounted conduits should be EMT. |  |  |  |  |  |
| E-1 | 3x2.5mm² for lighting outlet | No | 786 | 314.42663378545006 | =E57*D57 |  |
| E-2 | 3x4mm² for LOGO | No | 8 | 480.88779284833544 | =E58*D58 |  |
| E-3 | 3x4mm² for Sockets | No | =SUM(D35:D37)+D39 | 480.88779284833544 | =E59*D59 |  |
| E-4 | 3x6mm² for AC outlet  Note: Electric wires to A/c outdoor units shall be included | No | =44+3 | 690.5055487053021 | =E60*D60 |  |
| E-5 | 3x10mm² for AC outlet  Note: Electric wires to A/c outdoor units shall be included | No | 8 | 1128.2367447595561 | =E61*D61 |  |
| E-6 | 3x4mm² for EX.Fan, Air Curtain & WH | No | 26 | 480.88779284833544 | =E62*D62 |  |
| E-7 | 4x10+10mm² CU/XLPE/PVC  For Socket Panels 40A  | No | 14 | 3082.6140567200987 | =E63*D63 |  |
| E-8 | 3x4mm² for elec. Outlet for FACP, FM200 & Access Door | No | 3 | 480.88779284833544 | =E64*D64 |  |
| E-9 | 3x6mm² for Power Sockets at IT room | No | 2 | 690.5055487053021 | =E65*D65 |  |
| F | POWER AND LIGHTING PANEL BOARDS |  |  |  |  |  |
|  | Supplying, installing, furnishing, connecting and testing the low voltage switchgear assemblies main distribution board complete with meters, relays, contactors,...etc and all components including seismic supports, all necessary accessories, ancillary works and materials required for complete installation as specified and as indicated on the drawings also including hooking up of all incomings and outgoing feeders for the following items:- |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد لوحات الكهرباء فقط ( توريد المقاول العام ) 2- يشمل تركيب لوحات الكهرباء وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر مسامير التثبيت , الورد , الصواميل , الجلندات , الترقيم , الأعمال المدنية ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| F-1 | ELP - G | No | 1 | 30826.14056720099 | =E68*D68 |  |
| F-2 | PP-G | No | 1 | 30826.14056720099 | =E69*D69 |  |
| F-3 | EDB-P1 | No | 1 | 30826.14056720099 | =E70*D70 |  |
| F-4 | EDB-P2 | No | 1 | 30826.14056720099 | =E71*D71 |  |
| F-5 | EDB-P3 | No | 1 | 30826.14056720099 | =E72*D72 |  |
| F-6 | EDB-SEC1 | No | 1 | 30826.14056720099 | =E73*D73 |  |
| F-7 | DB-ST | No | 1 | 30826.14056720099 | =E74*D74 |  |
| F-8 | UDB-G | No | 1 | 30826.14056720099 | =E75*D75 |  |
| F-9 | ELP-F | No | 1 | 30826.14056720099 | =E76*D76 |  |
| F-10 | PP-F1 | No | 1 | 30826.14056720099 | =E77*D77 |  |
| F-11 | PP-F2 | No | 1 | 30826.14056720099 | =E78*D78 |  |
| F-12 | UDB-F | No | 1 | 30826.14056720099 | =E79*D79 |  |
| F-12 | ELP-S | No | 1 | 30826.14056720099 | =E80*D80 |  |
| F-13 | PP-S | No | 1 | 30826.14056720099 | =E81*D81 |  |
| F-14 | UDB-S | No | 1 | 30826.14056720099 | =E82*D82 |  |
| F-15 | DB-T | No | 1 | 30826.14056720099 | =E83*D83 |  |
| F-16 | AC CONTROL PANEL AT IT ROOM | No | 1 | 30826.14056720099 | =E84*D84 |  |
| F-17 | EMCC-S | No | 1 | 30826.14056720099 | =E85*D85 |  |
| F-18 | EMCC-G | No | 1 | 30826.14056720099 | =E86*D86 |  |
| F-19 | EDB-PUMP ROOM | No | 1 | 30826.14056720099 | =E87*D87 |  |
| G | SUBMAIN & MAIN DISTRIBUTION BOARD |  |  |  |  |  |
|  | Supplying, installing, furnishing, connecting and testing the low voltage switchgear assemblies main distribution board (including electrical company approvals) complete with meters, relays, contactors,...etc and all components including seismic supports, all necessary accessories, ancillary works and materials required for complete installation as specified and as indicated on the drawings also including hooking up of all incomings and outgoing feeders for the following items:- |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد لوحات الكهرباء فقط ( توريد المقاول العام ) 2- يشمل تركيب لوحات الكهرباء وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر مسامير التثبيت , الورد , الصواميل , الجلندات , الاكواس , الترقيم , الأعمال المدنية ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| G-1 | SMDB | No | 1 | 61652.28113440198 | =D90*E90 |  |
| G-2 | ESMDB | No | 1 | 61652.28113440198 | =D91*E91 |  |
| G-3 | USMDB | No | 1 | 61652.28113440198 | =D92*E92 |  |
| G-4 | MDB as per electrical company requirements (complete with smart power meter to support communication port protocol modbus TCP/IP, BACnet IP, ETHERNET port) | No | 1 | 61652.28113440198 | =D93*E93 |  |
| H | PACKAGED ENGINE GENERATORS |  |  |  |  |  |
|  | Supply , Installing, connecting and testing of a 250 KVA. (at 45°C ambient) 0.8 p.f., 380 V Diesel generator set  for outdoor installation complete with canopy in accordance with detailed technical specifications complete with all necessary accessories and ancillary works such as, but not limited to the following :  Silencer, flexible joints, concrete foundation, exhaust pipes, daily fuel tank for 8 hours continuous operation at rated load, fuel tank lines, foun-'dation accessories, monitoring and protection equipment. Also including a set of complete erection material and special tools | No | 1 | 123304.56226880396 | =E95*D95 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المولد فقط ( توريد المقاول العام ) 2- يشمل تركيب المولد وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الأعمال المدنية , المدخنة , الوصلات المرنة , القاعدة الخرسانية , خط تموين البنزين ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| I | TRANSFORMERS |  |  |  |  |  |
|  | Supply , Installing, connecting and testing of transformer as per electrical company requirements and as indicated on the drawings including all necessary accessories and ancillary works and materials required for complete installation for the following rating Dry type transformers (500 KVA) including electrical company approvals | No | 1 | 123304.56226880396 | =E97*D97 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد المحول فقط ( توريد المقاول العام ) 2- يشمل تركيب المحول وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الأعمال المدنية  , موافقة واختبار شركة الكهرباء , ....... إلخ ) وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| G | MEDIUM-VOLTAGE RING MAIN UNIT |  |  |  |  |  |
|  | Supply , 'Install, connect and test the medium voltage ring main unit as per electrical company requirements, feeding & interconnecting switch gear, all circuit breakers, measuring instruments protective relays, control wiring, and all necessary accessories and ancillary work according to the specifications including electrical company approvals | No | 1 | 123304.56226880396 | =E99*D99 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد وحدة الربط الحلقى فقط ( توريد المقاول العام ) 2- يشمل تركيب وحدة الربط الحلقى وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الأعمال المدنية  , موافقة واختبار شركة الكهرباء , ....... إلخ ) وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| J | AUTOMATIC TRANSFER SWITCHES |  |  |  |  |  |
|  | Supply, install, connect and test of the automatic transfer switch complete with all control, monitoring and protection equipment including control cabling and all necessary auxiliary components and ancillary works required for complete operative system. |  |  |  |  |  |
| J-1 | ATS (400A) (smart type with ATS controller) | No | 1 | 61652.28113440198 | =E102*D102 |  |
|  | POWER FACTOR CORRECTION CAPACITORS |  |  |  |  |  |
| K | Supply, install, connect and test in compliance with the tender specifications & drawings 200 KVAR power factor correction panel  | No | 1 | 61652.28113440198 | =D104*E104 | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد لوحة الكهرباء فقط ( توريد المقاول العام ) 2- يشمل تركيب لوحات الكهرباء وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر مسامير التثبيت , الورد , الصواميل , الجلندات , الاكواس , الترقيم , الأعمال المدنية ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| L | CABLES AND WIRES |  |  |  |  |  |
|  | Supply, install, connect and test XLPE insulated, PVC sheathed 600/1000V stranded CU cables from main feeder distribution panelboard to branch circuit panels & disconnect as per single line digram including  raceways, cable tray, cable trunck,  termination, glands and all necessary accessories and ancillary works required for complete operative system. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد الكابلات والاسلاك فقط ( توريد المقاول العام ) 2- يشمل تركيب الكابلات والاسلاك وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الأتياش , الأكمون ,  مسامير التثبيت , الورد , الصواميل . الأكواس , كابل تراى , كابل ترانك , الترقيم , نظام التعليق SESMIC , الأعمال المدنية ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| L-1 | (4x6) CU/XLPE/PVC + (1X6) E CU/PVC | M | 30 | 61.652281134401974 | =E107*D107 |  |
| L-2 | (4x10) CU/XLPE/PVC + (1X10) E CU/PVC | M | 270 | 61.652281134401974 | =E108*D108 |  |
| L-3 | (4x16) CU/XLPE/PVC + (1X16) E CU/PVC | M | 175 | 61.652281134401974 | =E109*D109 |  |
| L-4 | (4x25) CU/XLPE/PVC + (1X16) E CU/PVC | M | 95 | 61.652281134401974 | =E110*D110 |  |
| L-5 | (4x16) AL/XLPE/STA/PVC + (1X16) E CU/PVC | M | 135 | 61.652281134401974 | =E111*D111 |  |
| L-6 | (4x25) AL/XLPE/STA/PVC + (1X16) E CU/PVC | M | 60 | 61.652281134401974 | =E112*D112 |  |
| L-7 | (3x35+16) AL/XLPE/STA/PVC + (1X16) E CU/PVC | M | 30 | 123.30456226880395 | =E113*D113 |  |
| L-8 | (3x70+35) AL/XLPE/STA/PVC + (1X35) E CU/PVC | M | 50 | 123.30456226880395 | =E114*D114 |  |
| L-9 | (3x120+70) AL/XLPE/STA/PVC + (1X70) E CU/PVC | M | 150 | 184.95684340320594 | =E115*D115 |  |
| L-10 | (3x240+120) AL/XLPE/STA/PVC + (1X120) E CU/PVC | M | 150 | 184.95684340320594 | =E116*D116 |  |
| M | GROUNDING AND BONDING FOR ELECTRICAL SYSTEMS |  |  |  |  |  |
|  | EARTHING (GROUNDING) SYSTEM |  |  |  |  |  |
|  | Furnishing, supplying, installing and testing  a complete protective earthing (PE) system complete with earthing pits, earthing electrodes, equalizer bars, earth continuity conductor, and earthing conductor to RMU, TRANSFORMER,MDB, SMDB & diesel generator set and transformers complete with all accessories, fixing brackets, test links, complete with all accessories, fixing brackets, test links suspensions, drilling and cutting for complete installation all in accordance with technical specifications and drawings. | Item | 1 | 431565.96794081386 | =D119*E119 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | NB |  |  |  |  |  |
|  | Earthing impedance must be <= 2 ohm or in compliance with IEC 60364 |  |  |  |  |  |
| N | LIGHT CURRENT SYSTEM EARTHING (GROUNDING) SYSTEM |  |  |  |  |  |
|  | Furnishing, supplying, installing and testing  a complete protective earthing (PE) system complete with earthing pits, earthing electrodes, equalizer bars, earth continuity conductor, and earthing conductor to switchboards, diesel generator set and transformers complete with all accessories, fixing brackets, test links, complete with all accessories, fixing brackets, test links suspensions, drilling and cutting for complete installation all in accordance with technical specifications and drawings. | Item | 1 | 493218.24907521583 | =D123*E123 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
|  | NB |  |  |  | =D124*E124 |  |
|  | Earthing impedance must be <= 0.5 ohm |  |  |  | =D125*E125 |  |
| O | Uninterruptible Power Supply (UPS) |  |  |  |  |  |
|  | Supply, Install, connect, and test Uninterruptible Power Supply (UPS) complete including  batteries, rectifier, control, charger, wave form, earthing and all necessary accessories & all ancillary works required for complete operative system according to the specificationsn & as shown on drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد UPS والبطاريات فقط ( توريد المقاول العام ) 2- يشمل تركيب ال UPS والبطاريات وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر , الأعمال المدنية ,  ..... إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| O-1 | UPS 30 kVA - 3-Phase - 400V - 10 minutes. | No | 1 | 6165.228113440197 | =D128*E128 |  |
| P | ENCLOSED BUS ASSEMBLY |  |  |  |  |  |
|  | Supply, install, connect and test copper busway complete with all necessary accessories and ancillary works required as specified and as shown on drawings. |  |  |  | =D130*E130 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| P-1 | Copper busway 1000A. | m | 10 | 33908.754623921086 | =D131*E131 |  |
| Q | ELEVATOR |  |  |  |  |  |
| Q-1 | Supply, installation, testing and commissioning of a complete passenger elevator, 600 kg capacity, 4 stops, including cabin with finishing, machine, guide rails, control panel, push buttons, ventilation fan, emergency landing and safety devices, and interface with fire alarm system, complete in all respects as per specifications and authority requirements. | Item | 1 |  | =D133*E133 | Out OF Scope Sub Contractor |
| Q-2 | Supply, installation, testing and commissioning of a complete hydraulic goods elevator, 2000 kg capacity, 2 stops, including cabin, machine, guide rails, control panel, push buttons, ventilation fan, emergency landing and safety devices, and interface with fire alarm system, complete in all respects as per specifications and authority requirements. | Item | 1 |  | =D134*E134 | Out OF Scope Sub Contractor |
| T | External Works (Electrical) |  |  |  |  |  |
|  | Contractor to supply, install connect all requiered Conduits & manholes for (Electrical, Fire Alarm & Low current systems) including cast iron cover with 40 ton bearing capacity , Hanholes, cable trays, junction / pull boxes, heavy gauage rigid UPVC conduits,including all requiered civil works, excevation, backfilling, .. etc and all requiered containments as per project drawings and specs.   | Item | 1 | 30826.14056720099 | =D136*E136 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| Total Works Value |  |  |  |  | =SUM(F11:F136) |  |

## Sheet: DIV-27 COM

| General Project Information |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Project Name : MAN - DIV 27 |  | Date: |  | =TODAY() |  |  |
| Project Address: ABO RAWASH - GIZA - EGYPT |  | Version: |  | 5 |  |  |
| Sr | Description | Unit | Quantity | Price | Total | Comments |
| A | (IP COMMUNICATION SYSTEM |  |  |  |  |  |
|  | Supply, install, connect and test IP system complete including wiring devices, face plate, patch panels, trunking, PVC/EMT conduits, conduit fittings, Cat 6 (Systimax) cabling between the outlets to the IT rack at first floor to acheive end to end solution, warrantry from supplier, Fluke test, earthing,  complete including plaster rings, wiring, earthing terminations, RJ 45, plugs, and all necessary accessories and ancillary works for a complete system. |  |  |  |  |  |
| A-1 | Supply, install, connect and test 12 core M.M fiber cable (Systimax) from main tie in point to IT rack at first floor. The item shall include raceways, splicing , splicing closures ,,media converter, pig tails fiber SC connectors ,fiber cable pulling & all necessary sleeves. The works shall be complete as per the project specifications | M | 120 | 1972.8729963008632 | =D12*E12 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-2 | Indoor Wall/floor box IP outlets complete with face plate  ( Outlet Only ) | No. | 181 | 1233.0456226880394 | =D13*E13 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-3 | Outdoor weather proof  IP outlets complete with face plate  ( Outlet Only ) | No. | 38 | 1849.5684340320593 | =D14*E14 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-4 | Ceiling IP Outlet For Wifi ( Outlet Only ) | No. | 14 | 1849.5684340320593 | =D15*E15 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-5 | Outdoor IP Outlet For outdoor Wall Camera . ( Outlet Only ) | No. | 12 | 1849.5684340320593 | =D16*E16 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-6 | Indoor IP Outlet For ceiling dome Camera . ( Outlet Only ) | No. | 23 | 1233.0456226880394 | =D17*E17 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-7 | Installation of Ceiling Dome / Outdoor Wall Camera including the steel rod / bracket | No. | =D16+D17 | 1849.5684340320593 | =D18*E18 | Out OF Scope Sub Contractor |
| A-8 | HDMI OUTLETS at meeting and GM rooms ( Outlet Only ) | No. | 3 | 1233.0456226880394 | =D19*E19 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-9 | Patch Panels (24 port - CAT6 Systemax patch panels, including all required accessories) | No. | 13 | 1233.0456226880394 | =D20*E20 |  |
| B | PUBLIC ADDRESS SYSTEM  |  |  |  |  |  |
|  | Supply, install, connect and test of  Public Address (PA) control system complete including conduits, conduit fittings , cables, complete with all necessary accessories and ancillary works as shown on drawings and as specified in the technical specification in order to provide a complete system up to the PA Sound Racks  |  |  |  |  |  |
| B-1 | Supply,Install, Connect and Test Main Public Address Rack including MP3/MP4 Player,USB , bluetooth, Mixer, Power Amplifiers ,Paging Microphone and complete with all other accessories in compliance with the tender specifications & drawings . The rack shall be installed at reception (to be coordinated with interior) at entrance at GF and equipped with a preset evacuation massege that shall be announced upon receival of a signal from the fire alarm . | Item | 1 |  |  | Out OF Scope Sub Contractor |
| B-2 | Supply,Install, Connect and Test Public Address System (PA) outlet with wiring (as indicated in the design drawing) including race ways , termination boxes and all necessary accessories requied for complete operative system of  Public Address System (PA) and as shown on design drawing surface mounted conduits should be galvanized steel.  ( Outlet Only ) | No. | 6 | 1233.0456226880394 | =D24*E24 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| B-3 | Supply,Install, Connect and Test Ceiling Loudspeaker (6W) & wall mounted volume control System shall include all necessary accessories requied for complete operative system of general sound system | No. | 6 |  |  | Out OF Scope Sub Contractor |
| B-5 | Wall mounted Volume Control Switch ( Outlet Only ) | No. | 1 | 1233.0456226880394 | =D26*E26 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| B-5 | Wall mounted Volume Control Switch ( Outlet Only ) | No. | 2 | 1233.0456226880394 | =D27*E27 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , Fluke Test ,  ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| Total Works Value |  |  |  |  | =SUM(F10:F27) |  |

## Sheet: DIV-28 S&S

| General Project Information |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Project Name : MAN - DIV 28 |  | Date: |  | =TODAY() |  |  |
| Project Address: ABO RAWASH - GIZA - EGYPT |  | Version: |  | 5 |  |  |
| Sr | Description | Unit | Quantity | Price | Total | Comments |
| A | ADDRESSABLE FIRE ALARM SYSTEM |  |  |  |  |  |
|  | Supply, install, connect and test of fire alarm control system same as per existing brand at building complete including EMT conduits, conduit fittings , cabling (1.5mm2 for FA devices & 2.5mm2 for Horn with Strobe), complete with all necessary accessories and ancillary works as shown on drawings and as specified in the technical specification in order to provide a complete system up to the fire alarm control panel (FACP) |  |  |  |  |  |
| A-1 | Supply, install, connect and test of FACP (2 loops located at GF) and to be complete with all conduits, conduit fittings, boxes, wiring up to fire alarm detectors, fixing and all necessary accessories and ancillary works as specified and as shown on the drawings.  | No. | 1 |  |  | Out OF Scope Sub Contractor |
| A-2 | Supply, install, connect and test of addressable fire alarm sounder with strobe light. ( Outlet Only ) | No. | 12 | 1233.0456226880394 | =D13*E13 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-3 | Supply, install, connect and test of addressable weather proof fire alarm sounder with strobe light. ( Outlet Only ) | No. | 2 | 1233.0456226880394 | =D14*E14 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-4 | Supply, install, connect and test of addressable break glass manual station. ( Outlet Only ) | No. | 17 | 1233.0456226880394 | =D15*E15 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-5 | Supply, install, connect and test of addressable smoke detector. ( Outlet Only ) | No. | 95 | 1849.5684340320593 | =D16*E16 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-6 | Supply, install, connect and test of addressable heat detector. ( Outlet Only ) | No. | 4 | 1233.0456226880394 | =D17*E17 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-7 | Supply, install, connect and test of addressable multi sensor detector. ( Outlet Only ) | No. | 2 | 1233.0456226880394 | =D18*E18 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-8 | Supply, install, connect and test of addressable control modules. ( Outlet Only ) | No. | 8 | 1233.0456226880394 | =D19*E19 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| A-9 | Supply, install, connect and test of addressable monitor modules. ( Outlet Only ) | No. | 22 | 1233.0456226880394 | =D20*E20 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب أعمال المخارج فقط ( مواسير EMT  , قطع خاصة للمواسير , كابلات , حوامل الكابلات , ............ إلخ , وتوريد وتركيب جميع الاكسسورات والخامات اللازمة لنهو الأعمال  )  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| B | ACCESS CONTROL SYSTEM |  |  |  |  |  |
|  | Supply, install, connect and test access control systems for IT room at first floor . The item shall include conduits, conduit fittings, card reader, exit push buttom, door contact, Electric lock (with stand-by key for emergency) complete with all necessary accessories and ancillary works as shown on drawings and as specified in the technical specification in order to provide a complete system.  | Item | 1 |  |  | Out OF Scope Sub Contractor |
| Total Works Value |  |  |  |  | =SUM(F10:F22) |  |

## Sheet: Compressed Air

| General Project Information |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- |
| Project Name : MAN - Compr Air |  | Date: |  | =TODAY() |  |  |
| Project Address: ABO RAWASH - GIZA - EGYPT |  | Version: |  | 5 |  |  |
| Sr | Description | Unit | Quantity | Price | Total | Comments |
| F | COMPRESSED AIR SYSTEM |  |  |  |  |  |
| F1 | COMPRESSED AIR PIPING |  |  |  |  |  |
|  | Supply, install, test & hand-over seamless galvanized black steel (PN16) piping to feed compressed air outlets complete pipe supports & accessories. Piping shall extend from the supplied compressor to the distributed air outlets. The item includes , regulators, filters, lubricators, drip lip, all risers & horizontal mains. The item shall include supports, pressure test & all other accessories required. The works shall be complete as specified & shown in the drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| F1.1 | 3" pipe diameter. | M | 25 | 2083.847102342787 | =D12*E12 |  |
| F1.2 | 2.5" pipe diameter. | M | 85 | 1434.5252774352653 | =D13*E13 |  |
| F1.3 | 2" pipe diameter. | M | 15 | 1152.897657213317 | =D14*E14 |  |
| F1.4 | 1.5" pipe diameter. | M | 20 | 753.6374845869298 | =D15*E15 |  |
| F1.5 | 1.25" pipe diameter. | M | 55 | 616.2762022194821 | =D16*E16 |  |
| F1.6 | 1" pipe diameter. | M | 100 | 486.31319358816273 | =D17*E17 |  |
| F2 | COMPRESSED AIR BALL VALVES |  |  |  |  |  |
|  | Supply, install, test & hand-over ball valves  (PN16) The item shall include supports, pressure test & all other  requirements. The works shall be complete as specified & shown in the drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| F2.1 | 3" ball valve | NO. | 4 | 17262.63871763255 | =D20*E20 |  |
| F2.2 | 2.5" ball valve | NO. | 2 | 14796.547472256474 | =D21*E21 |  |
| F2.3 | 2" ball valve | NO. | 1 | 9864.364981504315 | =D22*E22 |  |
| F2.4 | 1" ball valve | NO. | 16 | 6781.750924784217 | =D23*E23 |  |
| F3 | COMPRESSED AIR DRAIN VALVES |  |  |  |  |  |
|  | Supply, install, test & hand-over drain valves The item shall include supports, pressure test & all other  requirements. The works shall be complete as specified & shown in the drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| F3.1 | 0.5" drain valve | NO. | 6 | 9247.842170160297 | =D26*E26 |  |
| F4 | PRESSURE RELIEF VALVES |  |  |  |  |  |
|  | Supply, install, test & hand-over pressure relief valves The item shall include supports, pressure test & all other  requirements. The works shall be complete as specified & shown in the drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| F4.1 | 2" relief valve | NO. | 1 | 31442.663378545007 | =D29*E29 |  |
| F5 | Supply, install, test & hand-over compressed air outlet complete with filter regulator combo with mist separator . The item shall include supports, pressure test & all other accessories required. The works shall be complete as specified & shown in the drawings. | NO | 16 | 3082.6140567200987 | =E30*D30 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| F6 | Supply, installation, testing, commissioning, and handover of a factory-prefabricated, pre-wired, and pre-tested packaged reciprocating air compressor unit, complete with acoustic (sound attenuation) canopy. The unit shall be fully integrated with an air dryer, pressure regulating valves, vibration isolation pads, emergency stop switches, pressure switches, power and control panels, suction and discharge silencers/mufflers, and all associated accessories. The scope shall include the complete control system, including unit starters, as well as all machine room piping and connections to the compressed air distribution network. It shall also include air intake louvers and duct connections, a receiver tank, air dryer, and compressor package. The works shall be complete as specified & shown in the drawings. |  |  |  |  | * السعر المقدم من مقاول الباطن  1- لا يشمل توريد الكباس فقط ( توريد المقاول العام ) 2- يشمل تركيب الكباس وتوريد وتركيب جميع اكسسورات ومستلزمات التركيب على سبيل المثال لا الحصر الكلامبات , الهناجر , الدهانات , التحاميل , الأعمال المدنية , القواعد الخرسانية , المحابس , مانع الاهتزازات , لوحة الكهرباء , شبكة الهواء  ,  ............ إلخ  وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| F6.1 | Air compressor 10 bar and 4515 l/m | NO | 1 | 92478.42170160296 | =E32*D32 |  |
| F6.2 | Aire receiver 600 liter | NO | 1 | 166461.15906288533 | =E33*D33 |  |
| F6.3 | Dryer 136 scfm | NO | 1 | 258939.5807644883 | =E34*D34 |  |
| F7 | Install, test & hand-over concrete tunnel . The item shall include supports, fittings & all other accessories required. The works shall be complete as specified & shown in the drawings. | Item | 1 | 92000 | =E35*D35 | * السعر المقدم من مقاول الباطن يشمل توريد وتركيب كامل نطاق الأعمال   وجميع ما يلزم لنهو الأعمال طبقاً لأصول الصناعة |
| Total Works Value |  |  |  |  | =SUM(F9:F35) |  |
