---
type: extracted_document
source_name: FCU SELEC.xlsx
source_extension: .xlsx
source_path: 01- Master/2026/مشروعات للدراسه -10/احمد الحضري/01- بالم هيلز م احمد الحضري/New folder/PX Club Buildings/Gymastics/MEP/GYMNASTIC - IFT/01-HVAC/04-CAL/FCU SELEC.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B082973FA-FDFA-4900-B39C-6E9AAD7B1F00%7D&file=FCU%20SELEC.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYH2OMUQR6X5ABE3HHDOTKWXWHYA
size_bytes: 26424
last_modified: 2025-09-28T13:12:10Z
extraction_status: extracted
---

# FCU SELEC.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: Sheet1

| HAP OP DATA |  |  |  |  | SELECTION DATA |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| ZONE NAME | COOLING LOAD (KW) | SUPP AIR DESIGN (L/S) | VENT AIR DESIGN (L/S) | (L/S)/KW | MECH. EQ. |  |  |  |  | LOAD |  |  |  | FLOW |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  | SYSTEM | O.D.UNIT LOAD | ELEC.LOAD | MECH. EQ. | NO.   | LOAD FAOR EACH | TOTAL LOAD | DELTA LOAD | % ALLOWED | FLOW FOR EACH | TOTAL FLOW | DELTA FLOW | % ALLOWED |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      GR-G05-TR.LOUNGE+CORRIDO | 10.1 | 901 | 36 | =C4/B4 | VRF-01 62.6KW 2.MODULE ELEC.L=8.4KW | =SUM(L4:L10) | =VLOOKUP(Sheet1!I4,Sheet2!A:G,5,0) | VRV-FCU-04 | 1 | =VLOOKUP(I4,Sheet2!A:G,2,0) | =J5*K5+K4*J4 | =L4-B4 | =(M4)/B4 | =VLOOKUP(Sheet1!I4,Sheet2!A:G,4,0) | =J5*O5+O4*J4 | =P4-C4 | =Q4/C4 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | =VLOOKUP(Sheet1!I5,Sheet2!A:G,5,0) | VRV-FCU-10 | 1 | =VLOOKUP(I5,Sheet2!A:G,2,0) |  |  |  | =VLOOKUP(Sheet1!I5,Sheet2!A:G,4,0) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      GR-G06-LOUNGE            | 11.1 | 970 | 39 | =C6/B6 |  |  | =VLOOKUP(Sheet1!I6,Sheet2!A:G,5,0) | VRV-FCU-04 | 1 | =VLOOKUP(I6,Sheet2!A:G,2,0) | =J7*K7+K6*J6 | =L6-B6 | =(M6)/B6 | =VLOOKUP(Sheet1!I6,Sheet2!A:G,4,0) | =J7*O7+O6*J6 | =P6-C6 | =Q6/C6 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  |  |  |  |  |  | =VLOOKUP(Sheet1!I7,Sheet2!A:G,5,0) | VRV-FCU-10 | 1 | =VLOOKUP(I7,Sheet2!A:G,2,0) |  |  |  | =VLOOKUP(Sheet1!I7,Sheet2!A:G,4,0) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      GR-G08-ADMIN01           | 3.1 | 292 | 7 | =C8/B8 |  |  | =VLOOKUP(Sheet1!I8,Sheet2!A:G,5,0) | VRV-FCU-04 | 1 | =VLOOKUP(I8,Sheet2!A:G,2,0) | =J8*K8 | =L8-B8 | =(M8)/B8 | =VLOOKUP(Sheet1!I8,Sheet2!A:G,4,0) | =J8*O8 | =P8-C8 | =Q8/C8 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      GR-G09-ADMIN02           | 4.7 | 431 | 14 | =C9/B9 |  |  | =VLOOKUP(Sheet1!I9,Sheet2!A:G,5,0) | VRV-FCU-05 | 1 | =VLOOKUP(I9,Sheet2!A:G,2,0) | =J9*K9 | =L9-B9 | =(M9)/B9 | =VLOOKUP(Sheet1!I9,Sheet2!A:G,4,0) | =J9*O9 | =P9-C9 | =Q9/C9 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      GR-G15-ENTRANCE LOBBY    | 7.2 | 698 | 12 | =C10/B10 |  |  | =VLOOKUP(Sheet1!I10,Sheet2!A:G,5,0) | VRV-FCU-10 | 1 | =VLOOKUP(I10,Sheet2!A:G,2,0) | =J10*K10 | =L10-B10 | =(M10)/B10 | =VLOOKUP(Sheet1!I10,Sheet2!A:G,4,0) | =J10*O10 | =P10-C10 | =Q10/C10 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      B1-B109-LOUNG&CAFE       | 54.1 | 3689 | 348 | =C11/B11 | VRF-02 104.9KW 2MODULE ELEC.L=9.5KW  | =SUM(L11:L13) | =VLOOKUP(Sheet1!I11,Sheet2!A:G,5,0) | VRV-FCU-13 | 3 | =VLOOKUP(I11,Sheet2!A:G,2,0) | =J11*K11 | =L11-B11 | =(M11)/B11 | =VLOOKUP(Sheet1!I11,Sheet2!A:G,4,0) | =J11*O11 | =P11-C11 | =Q11/C11 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      B2-B201-FIRST AID        | 3.6 | 294 | 15 | =C12/B12 |  |  | =VLOOKUP(Sheet1!I12,Sheet2!A:G,5,0) | VRV-FCU-04 | 1 | =VLOOKUP(I12,Sheet2!A:G,2,0) | =J12*K12 | =L12-B12 | =(M12)/B12 | =VLOOKUP(Sheet1!I12,Sheet2!A:G,4,0) | =J12*O12 | =P12-C12 | =Q12/C12 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      B2-B210-CIRCULATION      | 16.4 | 1309 | 24 | =C13/B13 |  |  | =VLOOKUP(Sheet1!I13,Sheet2!A:G,5,0) | VRV-FCU-07 | 2 | =VLOOKUP(I13,Sheet2!A:G,2,0) | =J13*K13 | =L13-B13 | =(M13)/B13 | =VLOOKUP(Sheet1!I13,Sheet2!A:G,4,0) | =J13*O13 | =P13-C13 | =Q13/C13 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      B1-B107-LC               | 2.7 | 274 | 1 | =C14/B14 | DX-SPLIT | 3.37 | 1.23 | SP.U.-01 | 1 | 3.37 | =J14*K14 | =L14-B14 | =(M14)/B14 | 277 | =J14*O14 | =P14-C14 | =Q14/C14 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      B1-B105-CONTROL ROOM     | 3.1 | 320 | 2 | =C15/B15 |  |  | 1.23 | SP.U.-01 | 1 | 3.37 | =J15*K15 | =L15-B15 | =(M15)/B15 | 277 | =J15*O15 | =P15-C15 | =Q15/C15 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      B2-B211-GYMNASTICS COURT | 636.6 | 35463 | 1500 | =C16/B16 | AHU-3 |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      B2-B211-SEATS AREA-01    |  | 7198.5 | 452.5 | =C17/B16 |  |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|      B2-B211-SEATS AREA-01    |  | 7198.5 | 452.5 | =C18/B16 |  |  |  |  | 0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SUM OF AHU-01 | =SUM(B16:B18) | 47150 | =SUM(D16:D18) |  |  |  |  |  | 5 | =B19/J19 | =J19*K19 | =L19-B19 | =M19/B19 | =C19/J19 | =J19*O19 | =P19-C19 | =Q19/C19 |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  |  | =(C19-D19)/3 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |

## Sheet: Sheet2

| Mechanical Equipment | Total Coil Load(kw) | Air Flow (m3/min) | Air Flow (LPS) | ELEC.LOAD | (L/S)/KW | Catalogue Model |
| --- | --- | --- | --- | --- | --- | --- |
| VRV-FCU-01 | 2.2 | 7.5 | 125 | 0.03 | 56.818181931818174 | ARNUO7GM1A4 |
| VRV-FCU-02 | 2.8 | 7.5 | 125.00000025 | 0.032 | 44.64285723214286 | ARNUO9GM1A4 |
| VRV-FCU-03 | 3.6 | 9 | 150.0000003 | 0.038 | 41.666666750000005 | ARNU12GM1A4 |
| VRV-FCU-04 | 4.5 | 12 | 200.0000004 | 0.053 | 44.44444453333333 | ARNU15GM1A4 |
| VRV-FCU-05 | 5.6 | 14.5 | 241.66666715 | 0.063 | 43.15476199107143 | ARNU18GM1A4 |
| VRV-FCU-06 | 7.1 | 16 | 266.6666672 | 0.074 | 37.55868552112676 | ARNU24GM1A4 |
| VRV-FCU-07 | 8.2 | 24 | 400.0000008 | 0.081 | 48.78048790243903 | ARNU28GM2A4 |
| VRV-FCU-08 | 10.6 | 28 | 466.6666676 | 0.123 | 44.025157320754715 | ARNU36GM2A4 |
| VRV-FCU-09 | 12.3 | 33 | 550.0000011 | 0.162 | 44.71544724390243 | ARNU42GM2A4 |
| VRV-FCU-10 | 14.1 | 34 | 566.6666678 | 0.105 | 40.189125375886526 | ARNU48GM3A4 |
| VRV-FCU-11 | 15.8 | 45 | 750.0000015 | 0.215 | 47.46835452531646 | ARNU54GM3A4 |
| VRV-FCU-12 | 22.4 | 50 | 833.333335 | 0.5 | 37.202381026785716 | ARNU76GB8A4 |
| VRV-FCU-13 | 28 | 64 | 1066.6666688 | 0.75 | 38.09523817142857 | ARNU96GB8A4 |
|  |  |  |  |  |    |  |
