---
type: extracted_document
source_name: GYM-BOQ-HVAC.xlsx
source_extension: .xlsx
source_path: 01- Master/2026/مشروعات للدراسه -10/احمد الحضري/01- بالم هيلز م احمد الحضري/New folder/مقايسات مسعرة/Gymnastics/GYM-BOQ-HVAC.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B9229C84D-F053-4DE9-8E8D-AB8086D4EC45%7D&file=GYM-BOQ-HVAC.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYCNZAUZEU7Q5FGY5DNLQCDNJ3CF
size_bytes: 195013
last_modified: 2026-03-12T11:57:34Z
extraction_status: extracted
---

# GYM-BOQ-HVAC.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: cover

|        Owner                                                                                   Project                                                                      Main  Consultant |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- |
|  |  |                      |  |  |  |  |  |
| 41 FADDAN |  |  |  |  |  |  |  |
| BUILDING -C-03 |  |  |  |  |  |  |  |
| Issue date |  |  |  | Division 23 : HVAC SYSTEM |  |  |  |
| =TODAY() |  |  |  |  |  |  |  |
| S | Ref. |  | Description | Unit | Quantity | Rate | Amount |
|  | Specs. | Drg. |  |  |  |  |  |
| HVAC WORKS  |  |  |  |  |  |  |  |
| DIVISION 23 HVAC SYSTEM |  |  |  |  |  |  |  |

## Sheet: Table 1

|  |  |  | Package: Supply,Installation,Testing and Commissioning of HVAC Works |  |  |
| --- | --- | --- | --- | --- | --- |
|  |  |  | BOQ |  |  |
| Project : GYM Building  |  |  | JUL-2025  Rev01 |  |  |
| S.No | DESCRIPTION | UNIT | QTY | Unit | Total Amount |
|  |  |  |  | price | (L.E) |
| 238129 | DIVISION 23 : HEATING VENTILATING & AIR CONDITIONING |  |  |  |  |
|  | Variable Refrigerant Air-Conditioners SYSTEM (SECTION 238129) |  |  |  |  |
| 1) | VRF Outdoor Units |  |  |  |  |
|  | Air cooled VRF condensing  unit at ambient temperature of  114°, complete with air cooled condenser(s),compressor(s), dedicated refrigerant circuit for each compressor,  low noise fans, bird screen, sight glass, filter, drier, controls and all other necessary accessories.  The item includes also network copper refrigeration piping, pipe fittings, valves, supports,hangers, thermal armaflex  insulation, etc  between the indoor unit(s)  and the outdoor condensing unit(s).  All in workmanlike / turnkey job manner as per specificatiobns and drawings for the following: |  |  |  |  |
| 1.1 | VRV.OU-01 , with cooling capacity 61.4 KW, electric power 8.4 KW  | Nos. | 1 | 1178626.4 | =D10*E10 |
| 1.2 | VRV.OU-02 , with cooling capacity 104.9 KW, electric power 9.5 KW  | Nos. | 1 | 1833697.5999999999 | =D11*E11 |
| 2) | VRF Indoor Units ((Puplic Spaces) |  |  |  |  |
|  | Indoor units compatible with VRF condensing system complete with refrigerant piping to outdoor unit, wired remote control of standard type, filters, electric wiring to nearest power source, drain piping to nearest drain point,...etc. , and all other necessary accessories, components and devices to make a complete job  for the following: |  |  |  |  |
| 2.1 | V.R.F./F.C.U-04 (Cooling load=4.5 Kw, Supply Flow=200 lps) | Nos. | 4 | 70273 | =D14*E14 |
| 2.2 | V.R.F./F.C.U-05 (Cooling load=5.6 Kw, Supply Flow=242 lps) | Nos. | 1 | 75537 | =D15*E15 |
| 2.3 | V.R.F./F.C.U-07 (Cooling load=8.2 Kw, Supply Flow=400 lps) | Nos. | 2 | 105294 | =D16*E16 |
| 2.4 | V.R.F./F.C.U-10 (Cooling load=14.1 Kw, Supply Flow=567 lps) | Nos. | 3 | 139171.19999999998 | =D17*E17 |
| 2.5 | V.R.F./F.C.U-13 (Cooling load=28 Kw, Supply Flow=1067 lps) | Nos. | 3 | 254308.59999999998 | =D18*E18 |
| 3 |  Air Handling Unit |  |  |  |  |
| 1 | Supply, install & commissioning weather proof, Air Handling Unit, roof type, electric cooling only Air conditioning units,  The A/C unit shall be supplied pre-wired, pre-charged, factory tested in cooling mode and ready for installation and operation. Evaporator and condenser shall be copper tubes, aluminum fins  Unit shall be complete with: - Disconnect switch and all necessary accessories. - Local control panel for thermostat, pressure indicator, indication lamps and feedback. -sand trap louver -Mixing box with manual volume damper for fresh, supply and return. -Aluminum washable pre-filter 50 mm thickness and bag filter -Steel base |  |  |  |  |
| 3.1 | AHU-01 (Cooling load= 127 Kw, Supply Flow=9450 lps) | No | 3 | 1492330 | =D22*E22 |
| 3.1 | AHU-02 (Cooling load=127 Kw, Supply Flow=9450 lps) | No | 2 | 1492330 | =D23*E23 |
| 238126 | DX SPLIT UNITS |  |  |  |  |
| 1 | DX SPLIT UNITS (238126) Split DX unit (decorative High Wall type) at ambient air temperature of 114 °F, complete with compressor, evaporator, condenser, evaporator fan, condenser fan, wall mounted thermostat, copper piping, electric wiring to nearest power source, remote control, drain piping, to nearest drain point and all other necessary accessories, and all other necessary accessories, components and devices.                                   all refrigerant piping inside the walls,beams,columns (if needed) or under ground should be in PVC sleeves 75 mm diameter  for each unit to make a complete job  for the following: |  |  |  |  |
| 2.1 | SP.U -01 , 3.37 KW | No | 4 | 38839.35945877587 | =D27*E27 |
| 233113 | METAL DUCTS (SECTION 233113) |  |  |  |  |
| 1 | Galvanized sheet metal  |  |  |  |  |
|  | Supply, installation, connection, testing and commissioning of  Air duct system as per SMACNA standars from metal duct sheets and flexible ducts as per SMACNA standards complete with but not limited to: vapor barrier, canvas, splitters, dampers, transfer grilles, volume control dampers , splitters dampers , hangers, supports, canvas,inspection doors , rods, anchors nut , bolts , duct sealer ,tags ,charts labels, plenum, fire dampers which shall be installed where necessary as per SMACNA standards, technical specifications, and drawings, complete with all other necessary accessories, components and devices to make a complete job. | TON | 11.5 | 116518.07837632761 | =D31*E31 |
| 2 | Black Steel sheet metal  |  |  |  |  |
|  | Supply, installation, connection, testing and commissioning of  Air duct system as per SMACNA standars from black steel metal duct sheets with thickness 2 mm, for exhaust ducts of hoods, complete with flexible ducts as per SMACNA standards complete with but not limited to: vapor barrier, canvas, splitters, dampers, hangers, supports, canvas,inspection doors , rods, anchors nut , bolts , duct sealer ,tags ,charts labels, plenum, as per SMACNA standards, technical specifications, and drawings, complete with all other necessary accessories, components and devices to make a complete job. | TON | 0.1 | 172473.08776608948 | =D33*E33 |
| 230700 | DUCT INSULATION (SECTION 230700) |  |  |  |  |
|  | Supply and install thermal insulation for duct work according to the specification and as shown on drawings. Complete with‐but not limited to: internal sound lining as per specification, closing tape, vapor barriers, surface protection, installation, tags, flow indicators, labels, color code stickers, testing and commissioning. as per SMACNA standards, technical specifications, and drawings,  |  |  |  |  |
| 1) | Galvanized duct insulation, indoor cold air ducts, fiber glass wool with denisty 24 kg/m³, 1" thickness | m2 | 1400 | 441.0571328369463 | =D37*E37 |
| 2) | Black steel ducts insulation, ducts connected to hoods,  rock wool with denisty 96 kg/m³, 2" thickness | m2 | 20 | 776.7871891755175 | =D38*E38 |
| 233713 | AIR OUTLETS (SECTION 233713) |  |  |  |  |
|  | Supply, install, connection, balancing and commissioning of grilles, diffusers complete with-but not limited to: straightners, dampers, plenums, clamps, hangers support and paint and all other accessories as per specifications and as shown on drawings. |  |  |  |  |
| 1) | RETURN CEILING DIFFUSER |  |  |  |  |
| b) | R.C.D. Face size 600X600, Neck 450 X 450 | No | 19 | 3225.641717762742 | =D42*E42 |
| 2) | SUPPLY CEILING DIFFUSER |  |  |  |  |
| a) | S.C.D. Face size 600X600, Neck 450 X 450 | No | 25 | 3225.641717762742 | =D44*E44 |
| 3) | EXHAUST ROUND DIFUSERS  |  |  |  |  |
| a) | ROUND DIFFUSER , Neck size Ø150 MM  | No | 46 | 1909.0532615330512 | =D46*E46 |
| b) | ROUND DIFFUSER , Neck size Ø200 MM  | No | 7 | 2172.3709527789892 | =D47*E47 |
| 4) | FRESH ROUND DIFUSERS  |  |  |  |  |
| a) | ROUND DIFFUSER , Neck size Ø200 MM  | No | 6 | 2172.3709527789892 | =D49*E49 |
| 5) | SUPPLY AIR GRILL |  |  |  |  |
| a) | S.A.G, Neck size 1000X300 MM | No | 1 | 15272.42609226441 | =D51*E51 |
| 6) | EXHAUST AIR GRILL |  |  |  |  |
| a) | E.A.G, Neck size 150X150 MM | No | 1 | 4081.424214312041 | =D53*E53 |
| 7) | RETURN AIR GRILL |  |  |  |  |
| a) | R.A.G, Neck size 1000X300 MM | No | 1 | 13955.83763603472 | =D55*E55 |
| 8) | JET DIFUSERS |  |  |  |  |
| a) | JET DIFUSERS Neck size 350mm | No | 90 | 5595.500938976184 | =D57*E57 |
| 9) | RETURN ROUND DIFUSERS  |  |  |  |  |
| a) | ROUND DIFFUSER , Neck size Ø500 MM  | No | 90 | 6912.089395205875 | =D59*E59 |
| 233413 233440 | VENTILATION SYSTEM (SECTION 233413, 233440) |  |  |  |  |
|  | Centrifugal Inline  Fresh Air Fans |  |  |  |  |
|  | Supply, installation and testing of fresh air fan section , complete with pre-filters with Flow Rate as per the following complete with TEFC motor IP54, power current  380V/3PH/50Hz. |  |  |  |  |
| a) | F.A.F-01, air capacity 594 lps , external st.pressure 200 PA | No | 1 | 90844.60347984865 | =D64*E64 |
| b) | F.A.F-02, air capacity 150 lps , external st.pressure 150 PA | No | 1 | 57929.892074106385 | =D65*E65 |
| c) | F.A.F-03, air capacity 500 lps , external st.pressure 200 PA | No | 1 | 81628.48428624081 | =D66*E66 |
| d) | F.A.F-04, air capacity 54 lps , external st.pressure 150 PA | No | 1 | 44764.007511809476 | =D67*E67 |
| e) | H.M.F-01, air capacity 320 lps , external st.pressure 200 PA | No | 1 | 77678.71891755174 | =D68*E68 |
|  | AXIAL Inline  Exhaust Air Fans | axial |  |  |  |
|  |  complete with motors, impeller assembly, wires and wiring,  anti vibration control, connection to the nearest disconnect switch, fixings, supports, anchors, accessories, etc. complete as specified and as shown on drawings |  |  |  |  |
| a) | EX.F-01, air capacity 45 lps , external st.pressure 100 PA | No | 1 | 7899.530737378143 | =D71*E71 |
| b) | EX.F-02, air capacity 180 lps , external st.pressure 150 PA | No | 1 | 12507.59033418206 | =D72*E72 |
| c) | EX.F-03, air capacity 200 lps , external st.pressure 150 PA | No | 1 | 12507.59033418206 | =D73*E73 |
| d) | EX.F-04, air capacity 80 lps , external st.pressure 100 PA | No | 1 | 10532.707649837525 | =D74*E74 |
| e) | EX.F-05, air capacity 1045 lps , external st.pressure 300 PA | No | 1 | 31598.122949512574 | =D75*E75 |
| f) | EX.F-06, air capacity 150 lps , external st.pressure 150 PA | No | 1 | 12507.59033418206 | =D76*E76 |
| g) | EX.F-07, air capacity 175 lps , external st.pressure 150 PA | No | 1 | 12507.59033418206 | =D77*E77 |
|  | Single inlet single width  Exhaust Air Fans |  |  |  |  |
|  | Single inlet single width fans, complete with motors, impeller assembly, wires and wiring,  anti vibration control, connection to the nearest disconnect switch, fixings, supports, anchors, accessories, etc. complete as specified and as shown on drawings |  |  |  |  |
| a) | H.EX.F-01, air capacity 400 lps , external st.pressure 200 PA | No | 1 | 19090.532615330514 | =D80*E80 |
|  | AIR CURTAIN |  |  |  |  |
|  | AIR CURTAIN 01 WITH 1600mm length | No | 2 | 37522.77100254618 | =D82*E82 |
| Total |  |  |  |  | =SUM(F7:F82) |
