---
type: extracted_document
source_name: MEP BOQ - CLUB HOUSE.xlsx
source_extension: .xlsx
source_path: 01- Master/2026/مشروعات للدراسه -10/احمد الحضري/هايسندا م الحضري صحي/MEP Package-Club House Hacienda White/MEP Package-Club House Hacienda White/07-B.O.Q/MEP BOQ - CLUB HOUSE.xlsx
source_url: https://infeworks.sharepoint.com/sites/InfeworksFiles/_layouts/15/Doc.aspx?sourcedoc=%7B9685CCEF-E0B3-4C23-B141-196F659E3191%7D&file=MEP%20BOQ%20-%20CLUB%20HOUSE.xlsx&action=default&mobileredirect=true
source_id: 01TC5FCYHPZSCZNM7AENGLCQIZN5SZ4MMR
size_bytes: 41511
last_modified: 2026-05-04T11:20:29Z
extraction_status: extracted
---

# MEP BOQ - CLUB HOUSE.xlsx

> هذا المحتوى مستخرج آليًا من الملف الأصلي. يجب الرجوع إلى المصدر عند الاعتماد على رقم أو قيمة.


## Sheet: CLUB HOUSE

| CLIENT               :    PALM HILLS DEVELOPMENT  |  |  |  | DATE  :DEC 2025 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- | --- |
| PROJECT            :  Hacienda White 2 - CLUB HOUSE |  |  |  | REV    : 0 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| B.O.Q                  :                  MEP |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Description | Qty | Unit | Rate (EGP) | Amount (EGP) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| A) PLUMBING   |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 01  Domastic Water Supply System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Cold water piping |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  For the pipes inside building supply, install, connect, and test polypropylene PN - 16 cold water piping systems for Domestic water systems. The pipes shall be surface or embedded complete, including pipes and fittings, valves , supports and hangers,clean the potable cold water supply system, water meters for each appartment and all other accessories according to the specification and as shown on drawings.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 63mm Diameter pipe | 25.2 | m | 670 | =B10*D10 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 20 mm Diameter pipe | 10 | m | 291 | =B11*D11 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 25 mm Diameter pipe | 10 | m | 345 | =B12*D12 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 32 mm Diameter pipe         | 15 | m | 423 | =B13*D13 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 40 mm Diameter pipe         | 15 | m | 494 | =B14*D14 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Hot water piping |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, connect,  test polypropylene PN - 16 hot water piping systems for Domestic hot water systems.  Hot water pipes shall be insulated with closed cell rubber insulation. The pipes shall be surface or embedded  complete, including pipes and fittings, valves , supports and hangers, clean the potable hot water supply system  and all other accessories according to the specification and as shown on drawings.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 20 mm Diameter pipe | 20 | m | 291 | =B17*D17 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Electrical water heater |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Electric Water  Heaters including short length pipe work, valves, supports, controls , fixing and accessories. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, connect and test electric water heater 1.5 Kw power. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EWH  (30 Liters capacity) | 4 | No. | 7490 | =B21*D21 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 02  Drainage water system |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Drainage piping |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Horizontal piping |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| For the pipes inside the buliding Supply, install and test drainage pipe work UPVC  (PN-6) including valves, traps ,fittings,clean outs,excavation and backfilling, connection to the nearest inspection chamber, as shown on drawings and as per specifications.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 50 mm Diameter pipe           | 10 | m | 240 | =B26*D26 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 75 mm Diameter pipe           | 20 | m | 370 | =B27*D27 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 110 mm Diameter pipe                 | 20 | m | 520 | =B28*D28 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Vertical stacks |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| For the pipes inside the buliding Supply, install and test drainage pipe work UPVC  (PN-4) including traps ,fittings,clean outs,vent caps, excavation and backfilling, connection to the nearest inspection chamber, as shown on drawings and as per specifications.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 75 mm Diameter pipe           | 46 | m | 305 | =B31*D31 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 110 mm Diameter pipe                 | 30 | m | 420 | =B32*D32 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Acessories |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FLOOR DRAIN |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply and install floor drain including all necessary fixing accessories; all as specified and as shown on the drawings. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Side outlet floor drain 50 mm diameter | 4 | No. | 2300 | =B36*D36 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FLOOR CLEAN OUT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply and install  floor cleanout including all necessary fixing accessories; all as specified and as shown on the drawings.       |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| floor cleanout 75 mm | 1 | No. | 2370 | =B39*D39 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| floor cleanout 100 mm | 1 | No. | 2800 | =B40*D40 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SLOW DOWN CHAMBER 120CM *80 CM | 1 | No. | 65000 | =B41*D41 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| INSPECTION CHAMBER |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, erect, test & hand-over:- drainage inspection chamber complete with cast iron cover (600x600)mm with load not less than 1.5 ton & all necessary accessories. The chamber shall be constructed of 250mm thickness brick walls, plain concrete base & reinforced concrete top slab. The item shall include Excavation, backfilling & the removal of the excess soil to approved destinations outside the site. The item shall include all necessary accessories to maintain adequate completion as per specifications & tender drawings. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Inspection chamber ( 600x600mm) | 1 | No | 20000 | =B44*D44 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| GULLY TRAP |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, erect, test & hand-over:-300x300mm, PVC gully-trap. The gully-trap shall be a product of an ISO 9001 listed firm. The gully-trap shall be enclosed with 150mm brickwork enclosure. The item shall included pipe connection, termination, excavation & backfilling.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Gully trap 75 mm outlet diameter | 1 | No | 2700 | =B47*D47 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SUMP PIT |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, connect, test and commission  submersible  pump set,consisting of one duty and one standby pump, including hoisting and fixing in position, interconnecting pipes, valves, mehcanical works, connection to pipework, covers, control panel, interconnecting wiring with additional outdoor siren ( sound and flash), final connection to power, complete including but not limited to pumps, motors, foot elbows, guide rails, lifting chains, level switches, with all other necessary fittings and accessories required to complete the works to be in accordance with the project specifications and tender drawings. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Two submersible pumps each of capacity 10 m3/hr and 12 m Head | 1 | L.S. | 200000 | =B50*D50 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FORCE MAIN |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, erect, test & hand-over Force main lines HDPE, PN 10, compelet with all fittings, thrust blocks,supports,excavation, backfilling and all necessary accessories as per specifications and drawings. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 75 mm Diameter pipe FOR (SUMPIT)                | 25 | m | 495 | =B53*D53 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 63 mm Diameter pipe FOR (POOL)                 | 20 | m | 300 | =B54*D54 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 03  Ventlation System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, connect and test vent UPVC  (PN-4) horizontal and vertical ventilation piping system complete including pipes, fittings, couplings, supports, hangers and all other accessories as specified and as shown on drawings. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 50 mm Diameter pipe                   | 10 | m. | 250 | =B57*D57 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 04  Rain Drainage System |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ROOF FLOOR DRAIN |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| supply, install and test roof floor drain. The item includes strainars, fixation and all necessary fixing acccessories as per specifications and drawings . |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Roof floor drain 75 mm | 2 | No. | 2500 | =B61*D61 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| RAIN GUTTER |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply and installation of rain drainage gutter of cast iron. The item includes all necessary for the complete finish of all works according to drawings, technical specifications and industry assets. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  Rain drainage gutte 75 mm | 2 | m. | 2500 | =B64*D64 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Plumbing Fixtures |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install & handover:-of sanitary fixtures including the supply of all necessary component parts, traps, flexible connections, control valves, waste connections, assemblies connecting to supply and waste system, setting, bedding, sealing and  making good all as specified.Supply, installation and test Plumbing fixtures and trim  including fittings, mixers,valves, hanger  and  all accessories. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Western type water closet (W.C).(Ideal standard, Duravit, or equivalent) The item shall include toilet seat, 2no chrome plated angle valves . The WC shall be equipped with flexible perineal hose. The item shall include the necessary water supply & drainage piping according to specification and drawings.    |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Water closet | 4 | No. | 15000 | =B68*D68 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Marble counter top lavatory (LAV)  (Ideal standard, Duravit, or equivalent) complete with Chrome plated water mixer, chrome plated waste-overflow outlet, siphon & all necessary chrome plated angle valves. The item shall include the necessary water supply & drainage piping complete with all other accessories according to specification and drawings. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Lavatory | 4 | No. | 10250 | =B70*D70 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install and test stainless steel sink . The item includes fittings, mixers, valves, hangers and all accessories as per specifications and drawing. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Sink | 2 | No. | 14500 | =B72*D72 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 05  Condensate drainage piping |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply and installation of U.P.V.C drain piping network complete with support , hangers to the nearest drain point with all other accessories according to specification and  drawings. | 1 | L.s | 1500 | =B74*D74 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| B) FIRE FIGHTING   |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, test, set to work, and commission of multi purpose manual portable hand held fire extinguisher of dry chemical powde fire extinguishers complete with gauge and any other required accessories for complete installation with the following capacity and as per drawing, specification and according to NFPA 10. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 6 kg cap. dry powder fire extinguishers. | 3 | nr | 8300 | =B77*D77 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ditto as above but, 6 kg cap. carbon dioxide fire extinguishers. | 1 | nr | 11950 | =B78*D78 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Fire search cylinder for Electric panels Fm200 of 2kg | 6 | nr | 35000 | =B79*D79 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| C) HVAC |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| General Notes |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, connect, test and commission of a complete system of Air condition system, ductwork, all piping, fittings and controls as herein specified and shown on plans. Price for system shall include all required equipment accessories, pipe sleeves & Equipment identification, tools, protective painting of all systems ...etc. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Specification, drawings, and bill of quantities are complimentary and are to be taken together for complete interpretations of the work. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| In case of conflict between contract document, please refer to the engineer for clarification. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Quantities, include in this bill of quantities is for guidance, the contractor shall check and verify all quantities. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The contractor should include in his offer all required materials needed for optimum operation  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The contractor should verify and calculate the cooling load as per final approved layout, materials and equipment before construction. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Responsibility of contractor is to ensure that all works are in conformity with international stated codes and local regulations. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The specification, the accompanying drawings and bill of quantities, are intended to secure the provisions of all material, labor equipment, and services necessary to install complete, tested, ready for operation and set to work the AC systems in accordance with the specifications and drawings.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| D.X. AIR-CONDITIONING UNITS: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, connect, test and commission of individual direct expansion (D.X) free stand split air conditioning units, fan coil indoor unit, air cooled condensing unit selected at 41 °C ambient temperature, inverter compressor, condenser coil and condenser fan complete with but not limited to: all copper refrigerant piping (different lengths), refrigerant charge, insulations, cladding, sleeves,  Heat Pump system, controls cables, thermostat, weather proof casing, rubber pads,outdoor Units' Holders and/or steel/concrete bases, supports, hangers, all electrical work,  and all accessories as per ASHRAE standard, specifications and as shown on drawings, equipment schedule and all required accessories for proper installation and operation and as indicated below : |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FSIU01/FSOU01 (Free Stand)  5 TR Total Cooling Load, 1350 CFM Supply Air. | 2 | nr | 215000 | =D92*B92 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Ventilation Fans: |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, connect, test and commission of Ventilation Fans with all accessories, complete with but not limited to: support framing, mounting bolts, sealers for leakage, and wiring for the motor and all required accessories for proper installation and operation as per schedule of equipment, specifications and ASHRAE standard. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EF-01 Inline Fan with flow rate 600 CFM with external static pressure 150 Pa. | 1 | nr | 78000 | =D95*B95 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EF-02 Wall mounted with flow rate 200 CFM with external static pressure 30 Pa | 2 | nr | 12000 | =D96*B96 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EF-03 Decorative fan with flow rate 100 CFM with external static pressure 15 Pa. | 1 | nr | 8000 | =D97*B97 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EF-04 Decorative fan with flow rate 75 CFM with external static pressure 15 Pa | 4 | nr | 7000 | =D98*B98 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SHEET METAL DUCT WORK |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install, test and commission of factory fabricated air duct works made of galvanized steel sheet metal (G90) rectangular and round, as per SMACNA according to the specifications and drawings including all accessories, complete with-but not limited to: delivers, stored in good conditions, flexible connections, fittings, hangers-supports (galvanized steel), volume control dampers, rods, anchors nuts, bolts, riveting and sealers, and all required accessories for proper installation and operation. | 60 | Kg | 1186 | =B100*D100 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Exhaust register |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install and connect of exhauste register (ER  size 16" x 6" in) complete with but not limited to: opposed blade volume dampers, hangers, supports as specified including all items mentioned in Drawings and specifications.  | 2 | nr | 6500 | =D102*B102 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Exhaust air louver |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install and connect of exhaust air louver (34" x 14 in.), with wire mesh and all items mentioned in Drawings, equipment tables, specifications  | 1 | nr | 5200 | =D104*B104 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|   MECHANICAL |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Total Mechanical Works |  |  |  | =SUM(E7:E104) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|   ELECTRICAL |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Electrical work |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| GENERAL NOTES  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, erection, termination, installation, completing with necessary accessories, testing and commissioning of all items, hand over in good working condition and according to the applicable specifications, codes, the requirements of electrical authority, environmental conditions and as shown in the project drawings. Also related civil and mechanical work, which is necessary to complete the installation is the responsibility of the Contractor. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The owner has the right to omit/exclude any item or items during any stage of the project. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bill of quantities listed in this estimate is for guidance only and the contractor should review all  quantities as per drawings and site conditions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Drawings, bill of quantities and specifications should be taken into consideration when implementing the required work. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The contractor is required to supply all materials and equipment necessary to finalize the work whether mentioned or not mentioned in the bill of quantities. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Contractor is required to check existing tie in points at site. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Contractor shall have the full responsibility and take all required considerations for installation in all different spaces according to owner guidelines and consultant recommendations. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The contractor must submit complete load flow analysis, selectivity study. short circuit and voltage drop calculations. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| All circuit breakers is fully selective with each other’s. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| All main circuit breakers must be include thermal and magnetic setting. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Diesel Generator Set |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Furnish, Supply, Install, Connect, Test and Commission Standby Diesel Generator set, 380V, including but not limited to all  necessary  accessories,  ancillary  works  and materials required for complete installation according to drawings and specifications.    |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 15 KVA | No. | 1 | 160000 | =C122*D122 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Furnish, Supply, Install, Connect, Test and Commission Standby UPS, 220V, including but not limited to all  necessary  accessories,  ancillary  works  and materials required for complete installation according to drawings and specifications.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| UPS 3KVA WITH BATTERY FOR 15 MIN | No. | 1 | 45000 | =C124*D124 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Main Switchboards |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, Install, Connect, Test and Comissioning Main Distribution Boards ,form 2B type 2, IP 42,  including but not limited to:   earthing, protective devices, measuring instruments, circuit breakers, busbars, fixation, cable glands for incoming and outgoing cables,  and all necessary accessories, ancillary works and materials required for complete installation  according to drawings and specifications.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| MDP | 1 | No. | 3600000 | =B127*D127 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EMDP | 1 | No. | =3000000*1.2 | =B128*D128 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Panel Boards |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, Install, Connect, Test and Comissioning Panel Boards for low voltage distribution, including but not limited to: protective devices, measuring instruments, circuit Breakers,contactors, busbars, fixation and all necessary accessories, ancillary works and materials required for complete installation  according to drawings and specifications.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DP-B | 1 | No. | 450000 | =D131*B131 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DP-G | 1 | No. | 450000 | =D132*B132 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| DP-F | 1 | No. | 450000 | =D133*B133 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EDP-G | 1 | No. | 450000 | =D134*B134 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| EDP-F | 1 | No. | 450000 | =D135*B135 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| UPP | 1 | No. | =750000*1.2 | =D136*B136 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Low Voltage Cables |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, Install, Connect, Test and Comissioning of (Multi  core, Aluminum  cable, XLPE /STA/PVC  sheathed cable, 0.6/1 KV,  the work including, but not limited to :  terminations, conduits, cable trays and all necessary accessories, ancillary works and materials required for complete installation  according to drawings and specifications.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3X70+35mm2 AL/XLPE/STA/PVC +35CU .PE | 165 | m | =4000*1.3 | =D139*B139 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, Install, Connect, Test and Comissioning of (Multi or Single ) core, Copper cable, XLPE insulated and PVC sheathed cable, 0.6/1 KV,  the work including, but not limited to :  terminations, conduits, cable trays and all necessary accessories, ancillary works and materials required for complete installation  according to drawings and specifications.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4C-16 mm² - CU, XLPE/PVC + 16mm² - CU/PVC | 50 | m | 3600 | =B141*D141 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4C-10 mm² - CU, XLPE/PVC + 10mm² - CU/PVC | 120 | m | 2000 | =B142*D142 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 4C-16 mm² - CU, XLPE/STA/PVC + 10mm² - CU/PVC | 110 | m | 3000 | =B143*D143 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 3x16 flexible cable for ups | 6 | m | 2800 | =B144*D144 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Note: The above mentioned  lengths are rough estimates ,  actual lengths measured from site to be considered for payment purposes. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Lighting Fixtures |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, Install, Connect, Test and Comissioning of lighting fixtures completed with lamps, driver, LED module, internal wiring, mounting brackets, electronic control gear, ballasts, fittings, suspension rods, and all necessary accessories and ancillary materials required for complete installation according to drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| L01 | 10 | No. | =4000*1.2 | =D148*B148 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| L01-B AS DITTO BUT WITH BATTERY FOR 3HOURS | 2 | No. | =5500*1.2 | =D149*B149 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| L02-B | 8 | No. | =1.2*3200 | =D150*B150 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| L03 | 4 | No. | =2000*1.2 | =D151*B151 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| L03-B AS DITTO BUT WITH BATTERY FOR 3HOURS | 2 | No. | =3200*1.2 | =D152*B152 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| L04 | 5 | No. | =4500*1.2 | =D153*B153 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| L05 | 4 | No. | =2500*1.2 | =D154*B154 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| L06 | 9 | No. | 5000 | =D155*B155 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PR1 | 7 | No. | =1.2*5000 | =D156*B156 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| PR2 | 2 | No. | =1.2*5000 | =D157*B157 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Wiring Devices |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Lighting Switches |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, Install, Connect, Test and Comissioning lighting switches 10A, 220V, completed with boxes, conduit and wires ,… and all required accessories to complete the work as per drawings and specifications .   |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Lighting switch, one way, one gang.  | 10 | No. | 700 | =D161*B161 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Lighting switch, one way, two gang.  | 4 | No. | 700 | =B162*D162 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Lighting switch, one way, three gang.  | 6 | No. | 700 | =B163*D163 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Sockets |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, Install, Connect, Test and Comissioning sockets completed with back boxes, fittings , terminations and all necessary accessories and ancillary materials required for complete installations according to drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SO1 | 6 | No. | =1.4*250 | =D166*B166 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SO2 | 9 | No. | 350 | =D167*B167 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SO3 | 13 | No. | 850 | =D168*B168 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SO4 | 2 | No. | 850 | =D169*B169 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SO5 | 2 | No. | 350 | =D170*B170 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SO6 | 2 | No. | 850 | =D171*B171 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SO7 | 3 | No. | 350 | =D172*B172 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SO8 | 4 | No. | 850 | =D173*B173 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Disconnecting Switches |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, install ,connect, test and commission Disconnect Switches completed with  boxes, fittings , terminations and all necessary accessories and ancillary materials required for complete installations according to drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 20A, 220V, disconnecting switch (weatherproof type). | 6 | No. | 800 | =B176*D176 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 40A, 380V, disconnecting switch (weatherproof type). | 2 | No. | 2500 | =B177*D177 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Electrical Outlets |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Lighting Outlets& Electrical Ex.Fans |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Lighting Outlet with 3*3 mm² PVC copper wires  | =SUM(B148:B157) | No. | 4500 | =B180*D180 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Electrical Ex.Fans Outlet with 3*3 mm² PVC copper wires  | 5 | No. | 4500 | =B181*D181 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Power Outlets |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supply, Install, Connect, Test and Comissioning Power outlets for sockets, Electric Water heaters, Hand Dryer, Fans,... including wires, conduits, conduit fittings, pull boxes…etc and all necessary accessories and ancillary materials required for complete installations according to drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Power Outlet with  3*4 mm²  PVC copper wires for 16A Socket | =SUM(B166:B171) | No. | =1.5*4000 | =B184*D184 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Power Outlet with  3*4 mm²  PVC copper wires for 20A Power Socket  | =SUM(B172:B173) | No. | 6000 | =B185*D185 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 20A,Disconnect switch Outlet  with 3 *4 mm2 PVC Wires | =SUM(B176) | No. | 6000 | =B186*D186 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Earthing system 0.5ohm for light current equipments | 1 | No. | 350000 | =B187*D187 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| LC work |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| General |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Drawings, bill of quantities and specifications should be taken into consideration when implementing the required work. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Bill of quantities listed in this estimate is for guidance only and the contractor should review all  quantities as per drawings and site conditions. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The contractor is required to supply all materials and equipment necessary to finalize the work whether mentioned or not mentioned in the bill of quantities. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The contractor is required to complete the implementation of all actions in accordance with the World International Codes as well as in accordance with Local Codes. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Contractor is required to check existing tie in points at site. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Contractor shall have the full responsibility and take all required considerations for installation in all different spaces according to owner guidelines and consultant recommendations. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| The price must include any coordination cost to implement the MEP activities in case of modification that will might occurred by the others. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  IT Items shall be checked with IT team and it shall be complied with IT regulations and standards  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FIRE ALARM SYSTEM  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing ,commissioning  and put into operation a complete Intelligent Addressable Fire Alarm system including Intelligent addressable Fire Alarm Control Panel  completed with control modules, monitor modules, relays, wiring, addressable loop cards, power supplies, back up battery, battery charger, interfaces with other systems, cabling, conduits, Power Conditioner units, Fan Trays, internal cabling , ...etc. and all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications.  Note 1: FACP should be provided with network (card) connection to allow remote viewing.   Note 2: Embedded installation should be UPVC fire redundant and any exposed installation should be EMT stainless steel. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Fire Alarm (Addressable Intelligent) Devices  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing and commissioning the following fire alarm devices including fittings, terminations, ...etc. and all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Fire alarm control panel 2 loop C/w battery, battery charger, Interfaces and all accessories. | 1 | No. | =1.3*110000 | =D202*B202 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Addressable Optical Smoke Detector C/w Standard Base and built-in isolator. | 9 | No. | =1.4*4500 | =D203*B203 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Addressable Heat Detector C/w Standard Base and built-in isolator. | 2 | No. | =1.4*2000 | =D204*B204 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Addressable Manual call point C/w Standard Base and built-in isolator.  | 3 | No. | =1.4*3500 | =D205*B205 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Addressable Horn/ Strobe C/w Standard Base and built-in isolator.  | 3 | No. | =1.4*3000 | =D206*B206 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Multi sensor | 1 | No. | =1.4*2000 | =D207*B207 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Fire Alarm Outlets  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, testing and commissioning fire alarm outlets  including conduits, conduit fittings, cables, pull boxes, pulling wires…etc. and all required accessories to complete the work as per drawings and specification as the following:- |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, testing and commissioning fire alarm outlets including EMT hot dip galvanized steel conduits for exposed installation, UPVC fire retardant conduits for embedded installation, conduit fittings, fire alarm resistant cable and all necessary accessories and ancillary works and materials required for complete installation and operation as indicated on the drawings. | =B202+B203+B204+B205+B206+3 | No. | =1.5*4000 | =B210*D210 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Miscellaneous items |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing and commissioning any miscellaneous items to complete the work as per specifications and drawings. with clarifications (if found). | 1 | L.S. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| VIDEO SURVEILLANCE SYSTEM  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing ,commissioning  and put into operation a complete IP CCTV  including mounting brackets, lenses, back box and materials required for complete installation back to video surveillance main equipment, ...etc. and all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Surveillance Equipment  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing and commissioning the following IP CCTV devices including fittings, terminations, ...etc. and all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Indoor Fixed IP Ceiling Mounted Dome Camera- IR- Day/Night (direct feed in to the camera).  | 2 | No. | =1.4*15000 | =B217*D217 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Indoor Fixed IP Wall Mounted Fixed Box Camera- IR- Day/Night (direct feed in to the camera).  | 1 | No. | =1.4*15000 | =B218*D218 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Outdoor Fixed IP Wall Mounted Fixed Box Camera - IR- Day/Night  (direct feed in to the camera).  | 2 | No. | =1.4*25000 | =B219*D219 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| CCTV work station completed with all necessary accessories.  | 1 | L.S. | =1.2*60000 | =B220*D220 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| NVR | 1 | L.S. | =1.2*150000 | =B221*D221 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Miscellaneous items |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing and commissioning any miscellaneous items to complete the work as per specifications and drawings. with clarifications (if found). | 1 | L.S. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
|  STRUCTURED CABLING SYSTEM |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing ,commissioning  and put into operation a complete Structure cabling System including back boxes, converters, CAT-6A cables, SPD, conduits, conduit fittings, boxes, cable trucking back to data rack , ...etc. and all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications. Note: Embedded installation should be UPVC and any exposed installation should be EMT/IMC stainless steel.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Active Equipment  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Data Communications Network Equipment |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing ,commissioning  and put into operation data communication network equipment completed with all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications.  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Fiber Cable |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Single mode Fiber cable 4 core  | 43 | m | 5500 | =B230*D230 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Central Equipment  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| POE  Switch (24 port+ 2 up-link). | 1 | No. | =1.2*200000 | =B232*D232 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Fail over server  | 1 | No. |  | =B233*D233 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Data Communications Wireless Access Point  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Provide Wireless High Speed Internet Access ( HSIA ) Wireless coverage as shown on the contract drawings. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Wi-Fi. | 2 | No. | 7500 | =B236*D236 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Access controller support up to XX user  (Wi-Fi-controller ) C/w license. ( Note: Number of users shall be checked with IT team) | 1 | No. | 7500 | =B237*D237 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Passive equipment  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Structured Cabling Outlets (Sockets and Faceplates)  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Single wall mounted Telephone outlet (RJ-45/CAT6A) C/w Socket & Faceplate (outdoor Type). | 3 | No. | 400 | =B240*D240 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Single celling mounted data outlet (RJ-45/CAT6A) C/w Socket & Faceplate For wireless Access point.  | 1 | No. | 400 | =B241*D241 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Single wall mounted data outlet (RJ-45/CAT6A) C/w Socket & Faceplate For wireless Access point.  | 1 | No. | 400 | =B242*D242 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Single ceiling mounted data outlet (RJ-45/CAT6A) C/w Socket & Faceplate For indoor ceiling mounted Camera.  | 2 | =C217 | 400 | =B243*D243 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Single wall mounted data outlet (RJ-45/CAT6A) C/w Socket & Faceplate For outdoor wall mounted Camera . | 2 | =C219 | 400 | =B244*D244 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Single wall mounted data outlet (RJ-45/CAT6A) C/w Socket & Faceplate For indoor wall mounted Camera . | 1 | =C218 | 400 | =B245*D245 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Double wall mounted Telephone outlet (RJ-45/CAT6A) C/w Socket & Faceplate For fire alarm panel. | 1 | =C219 | 650 | =B246*D246 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Data/ Security Rack/Panel  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, testing and commissioning Floor standing/Wall mounted data rack & cabinet to accommodate all passive and active components completed with power distribution  unit, ventilation fans, earthling kit, earthling connections, cables organizer, UTP CAT-6A patch cords, fiber optic patch cords and space in the rack cabinet for labeling , ...etc. and all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| 18U, 19" cabinet  C/w Patch cords, cable organizer, PDU, Fans and all accessories. | 1 | L.S. | =1.2*25000 | =B249*D249 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Patch Panel  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, testing and commissioning patch panels , ...etc. and all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Fiber patch panel (12port).   | 1 | No. | 145000 | =B252*D252 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Cat 6A patch panel (24 port).    | 1 | No. | 65000 | =B253*D253 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Cables  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| CAT6A Cable.  | =(B240+B241+B242+B243+B244+B245+B246)*15*1.2 | Meter | 5000 | =D255*B255 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Conduits  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Empty conduits ∅25 PVC include pulling wire. | =B255 | =C255 | 110 | =B257*D257 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Empty conduits ∅25 EMT include pulling wire. | 20 | Meter | 500 | =B258*D258 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Miscellaneous items |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing and commissioning any miscellaneous items to complete the work as per specifications and drawings. with clarifications (if found). | 1 | L.S. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Public Address System  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing ,commissioning  and put into operation a complete Sound system including central equipment , ...etc. and all necessary accessories required to complete the work in a professionally as indicated on the drawings and specifications. Note: Embedded installation should be UPVC and any exposed installation should be EMT/IMC stainless steel. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Central Equipment  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Ceiling Mounted Speaker (6 watt). | 5 | No. | 1050 | =B264*D264 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Wall Mounted Speaker (20 watt). | 2 | No. | 1050 | =B265*D265 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Power Amplifier. | 2 | No. | =1.2*45000 | =B266*D266 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Mixer amplifier | 2 | No. | =1.2*40000 | =B267*D267 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| FM/AM Tuner. | 2 | No. | =1.2*1500 | =B268*D268 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| CD/DVD Player. | 2 | No. | =1.2*1500 | =B269*D269 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Voice Massage Recorder. | 2 | No. | =1.2*7500 | =B270*D270 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Zone Paging Microphone. | 2 | No. | =1.2*5000 | =B271*D271 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Sound Rack 19" C/w UPS and all necessary accessories | 2 | No. | =1.2*60000 | =B272*D272 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| SOUND NETWORK  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, testing and commissioning sound outlets from amplifier to end equipment including UPVC fire retardant conduits for embedded installation, conduit fittings, back boxes, cables, all necessary accessories, ancillary works and materials required for complete installation and operation as specified and as indicated on the drawings. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, testing and commissioning sound  outlets including embedded conduits, conduit fittings, cable, ...etc. and all necessary accessories and ancillary works and materials required for complete installation and operation as indicated on the drawings. | 1 | L.S. | =1.2*7000 | =D275*B275 |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Miscellaneous items  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Supplying, installing, connecting, programming, testing and commissioning any miscellaneous items to complete the work as per specifications and drawings. with clarifications (if found). | 1 | L.S. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| ADDITIONAL ITEMS (BY CONTRACTOR)  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Contractor may price here for any item which has been shown in the contract drawing but not specifically mentioned in the schedule of item and is necessary for satisfactory completion of the job. should the contractor fail to insert any item, it will be deemed that the tender includes all items and no claim for any additional items will be entertained |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| a. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| b. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| c. |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Special Items |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
| Total Electrical Works |  |  |  | =SUM(E110:E283) |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |  |
